  Until: 14:00,            !- Field 19
  0.43,                    !- Field 20
  Until: 15:00,            !- Field 21
  0.38,                    !- Field 22
  Until: 16:00,            !- Field 23
  0.4,                     !- Field 24
  Until: 17:00,            !- Field 25
  0.3,                     !- Field 26
  Until: 18:00,            !- Field 27
  0.18,                    !- Field 28
  Until: 24:00,            !- Field 29
  0.03,                    !- Field 30
  For: Saturday WinterDesignDay,  !- Field 31
  Until: 08:00,            !- Field 32
  0.02,                    !- Field 33
  Until: 09:00,            !- Field 34
  0.06,                    !- Field 35
  Until: 11:00,            !- Field 36
  0.12,                    !- Field 37
  Until: 12:00,            !- Field 38
  0.17,                    !- Field 39
  Until: 14:00,            !- Field 40
  0.04,                    !- Field 41
  Until: 24:00,            !- Field 42
  0.02,                    !- Field 43
  For: Sunday Holidays AllOtherDays,  !- Field 44
  Until: 12:00,            !- Field 45
  0.02,                    !- Field 46
  Until: 14:00,            !- Field 47
  0.04,                    !- Field 48
  Until: 24:00,            !- Field 49
  0.02;                    !- Field 50

Schedule:Compact,
  HTGSETP_SCH_Office,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,  !- Field 2
  Until: 06:00,            !- Field 3
  15.5,                     !- Field 4
  Until: 17:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  15.5,                     !- Field 8
  For SummerDesignDay,     !- Field 9
  Until: 24:00,            !- Field 10
  15.5,                     !- Field 11
  For WinterDesignDay,     !- Field 12
  Until: 24:00,            !- Field 13
  21.0,                     !- Field 14
  For: Saturday,           !- Field 15
  Until: 07:00,            !- Field 16
  15.5,                     !- Field 17
  Until: 16:00,            !- Field 18
  21.0,                    !- Field 19
  Until: 24:00,            !- Field 20
  15.5,                     !- Field 21
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until: 24:00,            !- Field 23
  15.5;                     !- Field 24
Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  15.5;                     !- Field 4

Schedule:Compact,
  HTGSETP_BulkStorage_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  7.2;                     !- Field 4

Schedule:Compact,
  CLGSETP_SCH_Office,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  30.0,                    !- Field 4
  Until: 17:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  30.0,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 08:00,            !- Field 10
  30.0,                    !- Field 11
  Until: 16:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  30.0,                    !- Field 15
  For WinterDesignDay,     !- Field 16
  Until: 24:00,            !- Field 17
  30.0,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,            !- Field 20
  30.0;                    !- Field 21

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  26.7;                     !- Field 4

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 17:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 08:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 16:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,            !- Field 20
  0.0;                     !- Field 21

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  -10.0;                   !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

##enddef

##def Schedule_Warehouse_ASHRAE_90.1-1989_TypTstat_FEDS_Gains[]
! Schedule set Schedule_Warehouse_ASHRAE_90.1-1989_TypTstat[]

! Hours: Weekly: 58, Yearly: 3024
Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 17:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 07:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 16:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Warehouse HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 10, Saturday 8, Sunday/Holidays 0
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 17:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 07:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 16:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

!! Schedule Warehouse Lighting , ASHRAE 90.1-1989, Section 13
!Schedule:Compact,
!  BLDG_LIGHT_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekdays,           !- Field 2
!  Until: 07:00,            !- Field 3
!  0.1,                     !- Field 4
!  Until: 08:00,            !- Field 5
!  0.4,                     !- Field 6
!  Until: 09:00,            !- Field 7
!  0.7,                     !- Field 8
!  Until: 12:00,            !- Field 9
!  0.9,                     !- Field 10
!  Until: 13:00,            !- Field 11
!  0.8,                     !- Field 12
!  Until: 17:00,            !- Field 13
!  0.9,                     !- Field 14
!  Until: 18:00,            !- Field 15
!  0.3,                     !- Field 16
!  Until: 24:00,            !- Field 17
!  0.1,                     !- Field 18
!  For: Saturday,           !- Field 19
!  Until: 08:00,            !- Field 20
!  0.1,                     !- Field 21
!  Until: 09:00,            !- Field 22
!  0.1,                     !- Field 23
!  Until: 12:00,            !- Field 24
!  0.24,                    !- Field 25
!  Until: 24:00,            !- Field 26
!  0.1,                     !- Field 27
!  For: SummerDesignDay,    !- Field 28
!  Until: 24:00,            !- Field 29
!  1.0,                     !- Field 30
!  For: WinterDesignDay,    !- Field 31
!  Until: 24:00,            !- Field 32
!  0.0,                     !- Field 33
!  For: Sunday Holidays AllOtherDays,  !- Field 34
!  Until: 24:00,            !- Field 35
!  0.1;                     !- Field 36
!Schedule_Warehouse_ASHRAE_90.1-1989_TypTstat profile modified to match FEDS occupied and
!unoccupied utilization rates
 


Schedule:Compact,
  BLDG_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.1, 
  Until: 2:00, 0.1, 
  Until: 3:00, 0.1, 
  Until: 4:00, 0.1, 
  Until: 5:00, 0.1, 
  Until: 6:00, 0.1, 
  Until: 7:00, 0.1, 
  Until: 8:00, 0.2875, 
  Until: 9:00, 0.475, 
  Until: 10:00, 0.6, 
  Until: 11:00, 0.6, 
  Until: 12:00, 0.6, 
  Until: 13:00, 0.5375, 
  Until: 14:00, 0.6, 
  Until: 15:00, 0.6, 
  Until: 16:00, 0.6, 
  Until: 17:00, 0.6, 
  Until: 18:00, 0.225, 
  Until: 19:00, 0.1, 
  Until: 20:00, 0.1, 
  Until: 21:00, 0.1, 
  Until: 22:00, 0.1, 
  Until: 23:00, 0.1, 
  Until: 24:00, 0.1,
  For: Saturday,
  Until: 1:00, 0.1, 
  Until: 2:00, 0.1, 
  Until: 3:00, 0.1, 
  Until: 4:00, 0.1, 
  Until: 5:00, 0.1, 
  Until: 6:00, 0.1, 
  Until: 7:00, 0.1, 
  Until: 8:00, 0.1, 
  Until: 9:00, 0.1, 
  Until: 10:00, 0.1875, 
  Until: 11:00, 0.1875, 
  Until: 12:00, 0.1875, 
  Until: 13:00, 0.1, 
  Until: 14:00, 0.1, 
  Until: 15:00, 0.1, 
  Until: 16:00, 0.1, 
  Until: 17:00, 0.1, 
  Until: 18:00, 0.1, 
  Until: 19:00, 0.1, 
  Until: 20:00, 0.1, 
  Until: 21:00, 0.1, 
  Until: 22:00, 0.1, 
  Until: 23:00, 0.1, 
  Until: 24:00, 0.1,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 1:00, 0.1, 
  Until: 2:00, 0.1, 
  Until: 3:00, 0.1, 
  Until: 4:00, 0.1, 
  Until: 5:00, 0.1, 
  Until: 6:00, 0.1, 
  Until: 7:00, 0.1, 
  Until: 8:00, 0.1, 
  Until: 9:00, 0.1, 
  Until: 10:00, 0.1, 
  Until: 11:00, 0.1, 
  Until: 12:00, 0.1, 
  Until: 13:00, 0.1, 
  Until: 14:00, 0.1, 
  Until: 15:00, 0.1, 
  Until: 16:00, 0.1, 
  Until: 17:00, 0.1, 
  Until: 18:00, 0.1, 
  Until: 19:00, 0.1, 
  Until: 20:00, 0.1, 
  Until: 21:00, 0.1, 
  Until: 22:00, 0.1, 
  Until: 23:00, 0.1, 
  Until: 24:00, 0.1;



! Schedule Warehouse Occupancy, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 6.8, Saturday 1.2, Sunday/Holidays 0
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.7,                     !- Field 8
  Until: 12:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 13:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 16:00,            !- Field 13
  0.85,                    !- Field 14
  Until: 17:00,            !- Field 15
  0.2,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.0,                     !- Field 18
  For: SummerDesignDay,    !- Field 19
  Until: 24:00,            !- Field 20
  1.0,                     !- Field 21
  For: Saturday,           !- Field 22
  Until: 08:00,            !- Field 23
  0.0,                     !- Field 24
  Until: 12:00,            !- Field 25
  0.2,                     !- Field 26
  Until: 16:00,            !- Field 27
  0.1,                     !- Field 28
  Until: 24:00,            !- Field 29
  0.0,                     !- Field 30
  For: WinterDesignDay,    !- Field 31
  Until: 24:00,            !- Field 32
  0.0,                     !- Field 33
  For: Sunday Holidays AllOtherDays,  !- Field 34
  Until: 24:00,            !- Field 35
  0.0;                     !- Field 36

!! Schedule Warehouse Receptacle,
!! MODIFIED for increased off-hours plug loads (to account for more IT and security equipment)
!! Hours: Weekly: 56.3, Yearly: 2936
!Schedule:Compact,
!  BLDG_EQUIP_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekdays,           !- Field 2
!  Until: 07:00,            !- Field 3
!  0.1,                     !- Field 4
!  Until: 08:00,            !- Field 5
!  0.5,                     !- Field 6
!  Until: 09:00,            !- Field 7
!  0.8,                     !- Field 8
!  Until: 12:00,            !- Field 9
!  0.9,                     !- Field 10
!  Until: 13:00,            !- Field 11
!  0.8,                     !- Field 12
!  Until: 17:00,            !- Field 13
!  0.9,                     !- Field 14
!  Until: 18:00,            !- Field 15
!  0.4,                     !- Field 16
!  Until: 24:00,            !- Field 17
!  0.1,                     !- Field 18
!  For: Saturday,           !- Field 19
!  Until: 08:00,            !- Field 20
!  0.1,                     !- Field 21
!  Until: 09:00,            !- Field 22
!  0.2,                     !- Field 23
!  Until: 12:00,            !- Field 24
!  0.4,                     !- Field 25
!  Until: 24:00,            !- Field 26
!  0.1,                     !- Field 27
!  For: SummerDesignDay,    !- Field 28
!  Until: 24:00,            !- Field 29
!  1.0,                     !- Field 30
!  For: WinterDesignDay,    !- Field 31
!  Until: 24:00,            !- Field 32
!  0.0,                     !- Field 33
!  For: Sunday Holidays AllOtherDays,  !- Field 34
!  Until: 24:00,            !- Field 35
!  0.1;                     !- Field 36
!Schedule_Warehouse_ASHRAE_90.1-1989_TypTstat profile modified to match FEDS occupied and,
!unoccupied utilization rates, weighted (by power density) average of Refrigeration, Food Prep, and Misc,
!should only be used with FEDS requirement power density assumptions,
  
Schedule:Compact,
  BLDG_EQUIP_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.066858233,
  Until: 2:00, 0.066858233,
  Until: 3:00, 0.066858233,
  Until: 4:00, 0.066858233,
  Until: 5:00, 0.066858233,
  Until: 6:00, 0.066858233,
  Until: 7:00, 0.066858233,
  Until: 8:00, 0.088993173,
  Until: 9:00, 0.105594378,
  Until: 10:00, 0.111128112,
  Until: 11:00, 0.111128112,
  Until: 12:00, 0.111128112,
  Until: 13:00, 0.105594378,
  Until: 14:00, 0.111128112,
  Until: 15:00, 0.111128112,
  Until: 16:00, 0.111128112,
  Until: 17:00, 0.111128112,
  Until: 18:00, 0.083459438,
  Until: 19:00, 0.066858233,
  Until: 20:00, 0.066858233,
  Until: 21:00, 0.066858233,
  Until: 22:00, 0.066858233,
  Until: 23:00, 0.066858233,
  Until: 24:00, 0.066858233,
  For: Saturday,
  Until: 1:00, 0.066666667,
  Until: 2:00, 0.066666667,
  Until: 3:00, 0.066666667,
  Until: 4:00, 0.066666667,
  Until: 5:00, 0.066666667,
  Until: 6:00, 0.066666667,
  Until: 7:00, 0.066666667,
  Until: 8:00, 0.066666667,
  Until: 9:00, 0.072222222,
  Until: 10:00, 0.083333333,
  Until: 11:00, 0.083333333,
  Until: 12:00, 0.083333333,
  Until: 13:00, 0.066666667,
  Until: 14:00, 0.066666667,
  Until: 15:00, 0.066666667,
  Until: 16:00, 0.066666667,
  Until: 17:00, 0.066666667,
  Until: 18:00, 0.066666667,
  Until: 19:00, 0.066666667,
  Until: 20:00, 0.066666667,
  Until: 21:00, 0.066666667,
  Until: 22:00, 0.066666667,
  Until: 23:00, 0.066666667,
  Until: 24:00, 0.066666667,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 1:00, 0.066666667,
  Until: 2:00, 0.066666667,
  Until: 3:00, 0.066666667,
  Until: 4:00, 0.066666667,
  Until: 5:00, 0.066666667,
  Until: 6:00, 0.066666667,
  Until: 7:00, 0.066666667,
  Until: 8:00, 0.066666667,
  Until: 9:00, 0.066666667,
  Until: 10:00, 0.066666667,
  Until: 11:00, 0.066666667,
  Until: 12:00, 0.066666667,
  Until: 13:00, 0.066666667,
  Until: 14:00, 0.066666667,
  Until: 15:00, 0.066666667,
  Until: 16:00, 0.066666667,
  Until: 17:00, 0.066666667,
  Until: 18:00, 0.066666667,
  Until: 19:00, 0.066666667,
  Until: 20:00, 0.066666667,
  Until: 21:00, 0.066666667,
  Until: 22:00, 0.066666667,
  Until: 23:00, 0.066666667,
  Until: 24:00, 0.066666667;



! Schedule Elevator
Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 10:00,            !- Field 3
  0.00,                    !- Field 4
  Until: 11:00,            !- Field 5
  0.30,                    !- Field 6
  Until: 15:00,            !- Field 7
  0.00,                    !- Field 8
  Until: 16:00,            !- Field 9
  0.40,                    !- Field 10
  Until: 24:00,            !- Field 11
  0.00,                    !- Field 12
  For: Saturday WinterDesignDay,  !- Field 13
  Until: 24:00,            !- Field 14
  0.00,                    !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.00;                    !- Field 18

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  For: Saturday,           !- Field 5
  Until: 24:00,            !- Field 6
  1.0,                     !- Field 7
  For: WinterDesignDay,    !- Field 8
  Until: 24:00,            !- Field 9
  1.0,                     !- Field 10
  For: Sunday Holidays AllOtherDays,  !- Field 11
  Until: 24:00,            !- Field 12
  1.0;                     !- Field 13

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  For: Saturday,           !- Field 5
  Until: 24:00,            !- Field 6
  1.0,                     !- Field 7
  For: WinterDesignDay,    !- Field 8
  Until: 24:00,            !- Field 9
  1.0,                     !- Field 10
  For: Sunday Holidays AllOtherDays,  !- Field 11
  Until: 24:00,            !- Field 12
  1.0;                     !- Field 13

! Schedule Warehouse Service Water Heating, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 4.29, Saturday 0.91, Sunday/Holidays 0.52
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 04:00,            !- Field 3
  0.02,                    !- Field 4
  Until: 05:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.07,                    !- Field 8
  Until: 08:00,            !- Field 9
  0.1,                     !- Field 10
  Until: 09:00,            !- Field 11
  0.3,                     !- Field 12
  Until: 11:00,            !- Field 13
  0.36,                    !- Field 14
  Until: 12:00,            !- Field 15
  0.46,                    !- Field 16
  Until: 13:00,            !- Field 17
  0.57,                    !- Field 18
  Until: 14:00,            !- Field 19
  0.43,                    !- Field 20
  Until: 15:00,            !- Field 21
  0.38,                    !- Field 22
  Until: 16:00,            !- Field 23
  0.4,                     !- Field 24
  Until: 17:00,            !- Field 25
  0.3,                     !- Field 26
  Until: 18:00,            !- Field 27
  0.18,                    !- Field 28
  Until: 24:00,            !- Field 29
  0.03,                    !- Field 30
  For: Saturday WinterDesignDay,  !- Field 31
  Until: 08:00,            !- Field 32
  0.02,                    !- Field 33
  Until: 09:00,            !- Field 34
  0.06,                    !- Field 35
  Until: 11:00,            !- Field 36
  0.12,                    !- Field 37
  Until: 12:00,            !- Field 38
  0.17,                    !- Field 39
  Until: 14:00,            !- Field 40
  0.04,                    !- Field 41
  Until: 24:00,            !- Field 42
  0.02,                    !- Field 43
  For: Sunday Holidays AllOtherDays,  !- Field 44
  Until: 12:00,            !- Field 45
  0.02,                    !- Field 46
  Until: 14:00,            !- Field 47
  0.04,                    !- Field 48
  Until: 24:00,            !- Field 49
  0.02;                    !- Field 50

Schedule:Compact,
  HTGSETP_SCH_Office,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,  !- Field 2
  Until: 06:00,            !- Field 3
  15.5,                     !- Field 4
  Until: 17:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  15.5,                     !- Field 8
  For SummerDesignDay,     !- Field 9
  Until: 24:00,            !- Field 10
  15.5,                     !- Field 11
  For WinterDesignDay,     !- Field 12
  Until: 24:00,            !- Field 13
  21.0,                     !- Field 14
  For: Saturday,           !- Field 15
  Until: 07:00,            !- Field 16
  15.5,                     !- Field 17
  Until: 16:00,            !- Field 18
  21.0,                    !- Field 19
  Until: 24:00,            !- Field 20
  15.5,                     !- Field 21
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until: 24:00,            !- Field 23
  15.5;                     !- Field 24
Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  15.5;                     !- Field 4

Schedule:Compact,
  HTGSETP_BulkStorage_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  7.2;                     !- Field 4

Schedule:Compact,
  CLGSETP_SCH_Office,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  30.0,                    !- Field 4
  Until: 17:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  30.0,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 08:00,            !- Field 10
  30.0,                    !- Field 11
  Until: 16:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  30.0,                    !- Field 15
  For WinterDesignDay,     !- Field 16
  Until: 24:00,            !- Field 17
  30.0,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,            !- Field 20
  30.0;                    !- Field 21

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  26.7;                     !- Field 4

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 17:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 08:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 16:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,            !- Field 20
  0.0;                     !- Field 21

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  -10.0;                   !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

##enddef



##def Schedule_School_ASHRAE_90.1-1989_TypTstat_FEDS_Gains[]
! Schedule set Schedule_School_ASHRAE_90.1-1989_TypTstat[]

! Hours: Weekly: 80, Yearly: 4171
Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 08:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 13:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule School HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 15, Saturday 5, Sunday/Holidays 0
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 08:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 13:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18


! Schedule School Lighting, ASHRAE 90.1-1989, Section 13
!Schedule:Compact,
!  BLDG_LIGHT_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekdays,           !- Field 2
!  Until: 07:00,            !- Field 3
!  0.02,                    !- Field 4
!  Until: 08:00,            !- Field 5
!  0.3,                     !- Field 6
!  Until: 09:00,            !- Field 7
!  0.85,                    !- Field 8
!  Until: 12:00,            !- Field 9
!  0.95,                    !- Field 10
!  Until: 15:00,            !- Field 11
!  0.8,                     !- Field 12
!  Until: 16:00,            !- Field 13
!  0.7,                     !- Field 14
!  Until: 18:00,            !- Field 15
!  0.5,                     !- Field 16
!  Until: 21:00,            !- Field 17
!  0.35,                    !- Field 18
!  Until: 22:00,            !- Field 19
!  0.3,                     !- Field 20
!  Until: 24:00,            !- Field 21
!  0.02,                    !- Field 22
!  For: Saturday,           !- Field 23
!  Until: 07:00,            !- Field 24
!  0.02,                    !- Field 25
!  Until: 08:00,            !- Field 26
!  0.05,                    !- Field 27
!  Until: 13:00,            !- Field 28
!  0.15,                    !- Field 29
!  Until: 16:00,            !- Field 30
!  0.05,                    !- Field 31
!  Until: 24:00,            !- Field 32
!  0.02,                    !- Field 33
!  For: SummerDesignDay,    !- Field 34
!  Until: 24:00,            !- Field 35
!  1.0,                     !- Field 36
!  For: WinterDesignDay,    !- Field 37
!  Until: 24:00,            !- Field 38
!  0.0,                     !- Field 39
!  For: Sunday Holidays AllOtherDays,  !- Field 40
!  Until: 08:00,            !- Field 41
!  0.02,                    !- Field 42
!  Until: 16:00,            !- Field 43
!  0.05,                    !- Field 44
!  Until: 24:00,            !- Field 45
!  0.02;                    !- Field 46

!Schedule_School_ASHRAE_90.1-1989_TypTstat profile modified to match FEDS occupied and
!unoccupied utilization rates
 


Schedule:Compact,
  BLDG_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.08, 
  Until: 2:00, 0.08, 
  Until: 3:00, 0.08, 
  Until: 4:00, 0.08, 
  Until: 5:00, 0.08, 
  Until: 6:00, 0.08, 
  Until: 7:00, 0.08, 
  Until: 8:00, 0.227526882, 
  Until: 9:00, 0.517311828, 
  Until: 10:00, 0.57, 
  Until: 11:00, 0.57, 
  Until: 12:00, 0.57, 
  Until: 13:00, 0.490967742, 
  Until: 14:00, 0.490967742, 
  Until: 15:00, 0.490967742, 
  Until: 16:00, 0.43827957, 
  Until: 17:00, 0.332903226, 
  Until: 18:00, 0.332903226, 
  Until: 19:00, 0.253870968, 
  Until: 20:00, 0.253870968, 
  Until: 21:00, 0.253870968, 
  Until: 22:00, 0.227526882, 
  Until: 23:00, 0.08, 
  Until: 24:00, 0.08,
  For: Saturday,
  Until: 1:00, 0.08, 
  Until: 2:00, 0.08, 
  Until: 3:00, 0.08, 
  Until: 4:00, 0.08, 
  Until: 5:00, 0.08, 
  Until: 6:00, 0.08, 
  Until: 7:00, 0.08, 
  Until: 8:00, 0.095806452, 
  Until: 9:00, 0.148494624, 
  Until: 10:00, 0.148494624, 
  Until: 11:00, 0.148494624, 
  Until: 12:00, 0.148494624, 
  Until: 13:00, 0.148494624, 
  Until: 14:00, 0.095806452, 
  Until: 15:00, 0.095806452, 
  Until: 16:00, 0.095806452, 
  Until: 17:00, 0.08, 
  Until: 18:00, 0.08, 
  Until: 19:00, 0.08, 
  Until: 20:00, 0.08, 
  Until: 21:00, 0.08, 
  Until: 22:00, 0.08, 
  Until: 23:00, 0.08, 
  Until: 24:00, 0.08,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 1:00, 0.08, 
  Until: 2:00, 0.08, 
  Until: 3:00, 0.08, 
  Until: 4:00, 0.08, 
  Until: 5:00, 0.08, 
  Until: 6:00, 0.08, 
  Until: 7:00, 0.08, 
  Until: 8:00, 0.08, 
  Until: 9:00, 0.095806452, 
  Until: 10:00, 0.095806452, 
  Until: 11:00, 0.095806452, 
  Until: 12:00, 0.095806452, 
  Until: 13:00, 0.095806452, 
  Until: 14:00, 0.095806452, 
  Until: 15:00, 0.095806452, 
  Until: 16:00, 0.095806452, 
  Until: 17:00, 0.08, 
  Until: 18:00, 0.08, 
  Until: 19:00, 0.08, 
  Until: 20:00, 0.08, 
  Until: 21:00, 0.08, 
  Until: 22:00, 0.08, 
  Until: 23:00, 0.08, 
  Until: 24:00, 0.08;


! Schedule School Receptacles, ASHRAE 90.1-1989, Section 13
! Hours: Weekly: 66.7, Yearly: 3478
!Schedule:Compact,
!  BLDG_EQUIP_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekdays,           !- Field 2
!  Until: 07:00,            !- Field 3
!  0.15,                    !- Field 4
!  Until: 08:00,            !- Field 5
!  0.4,                     !- Field 6
!  Until: 09:00,            !- Field 7
!  0.9,                     !- Field 8
!  Until: 12:00,            !- Field 9
!  0.9,                     !- Field 10
!  Until: 15:00,            !- Field 11
!  0.9,                     !- Field 12
!  Until: 16:00,            !- Field 13
!  0.8,                     !- Field 14
!  Until: 18:00,            !- Field 15
!  0.6,                     !- Field 16
!  Until: 21:00,            !- Field 17
!  0.45,                    !- Field 18
!  Until: 22:00,            !- Field 19
!  0.4,                     !- Field 20
!  Until: 24:00,            !- Field 21
!  0.15,                    !- Field 22
!  For: Saturday,           !- Field 23
!  Until: 07:00,            !- Field 24
!  0.15,                    !- Field 25
!  Until: 08:00,            !- Field 26
!  0.15,                    !- Field 27
!  Until: 13:00,            !- Field 28
!  0.25,                    !- Field 29
!  Until: 16:00,            !- Field 30
!  0.15,                    !- Field 31
!  Until: 24:00,            !- Field 32
!  0.15,                    !- Field 33
!  For: SummerDesignDay,    !- Field 34
!  Until: 24:00,            !- Field 35
!  1.0,                     !- Field 36
!  For: WinterDesignDay,    !- Field 37
!  Until: 24:00,            !- Field 38
!  0.0,                     !- Field 39
!  For: Sunday Holidays AllOtherDays,  !- Field 40
!  Until: 08:00,            !- Field 41
!  0.15,                    !- Field 42
!  Until: 16:00,            !- Field 43
!  0.15,                    !- Field 44
!  Until: 24:00,            !- Field 45
!  0.15;                    !- Field 46


!Schedule_School_ASHRAE_90.1-1989_TypTstat profile modified to match FEDS occupied and
!unoccupied utilization rates, weighted (by power density) average of Refrigeration, Food Prep, and Misc
!should only be used with FEDS requirement power density assumptions
  
Schedule:Compact,
  BLDG_EQUIP_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.023329851,
  Until: 2:00, 0.023329851,
  Until: 3:00, 0.023329851,
  Until: 4:00, 0.023329851,
  Until: 5:00, 0.023329851,
  Until: 6:00, 0.023329851,
  Until: 7:00, 0.023329851,
  Until: 8:00, 0.054767164,
  Until: 9:00, 0.117641791,
  Until: 10:00, 0.117641791,
  Until: 11:00, 0.117641791,
  Until: 12:00, 0.117641791,
  Until: 13:00, 0.117641791,
  Until: 14:00, 0.117641791,
  Until: 15:00, 0.117641791,
  Until: 16:00, 0.079917015,
  Until: 17:00, 0.079917015,
  Until: 18:00, 0.079917015,
  Until: 19:00, 0.061054627,
  Until: 20:00, 0.061054627,
  Until: 21:00, 0.061054627,
  Until: 22:00, 0.054767164,
  Until: 23:00, 0.023329851,
  Until: 24:00, 0.023329851,
  For: Saturday,
  Until: 1:00, 0.023329851,
  Until: 2:00, 0.023329851,
  Until: 3:00, 0.023329851,
  Until: 4:00, 0.023329851,
  Until: 5:00, 0.023329851,
  Until: 6:00, 0.023329851,
  Until: 7:00, 0.023329851,
  Until: 8:00, 0.023329851,
  Until: 9:00, 0.035904776,
  Until: 10:00, 0.035904776,
  Until: 11:00, 0.035904776,
  Until: 12:00, 0.035904776,
  Until: 13:00, 0.035904776,
  Until: 14:00, 0.023329851,
  Until: 15:00, 0.023329851,
  Until: 16:00, 0.023329851,
  Until: 17:00, 0.023329851,
  Until: 18:00, 0.023329851,
  Until: 19:00, 0.023329851,
  Until: 20:00, 0.023329851,
  Until: 21:00, 0.023329851,
  Until: 22:00, 0.023329851,
  Until: 23:00, 0.023329851,
  Until: 24:00, 0.023329851,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,  
  Until: 1:00, 0.023329851,
  Until: 2:00, 0.023329851,
  Until: 3:00, 0.023329851,
  Until: 4:00, 0.023329851,
  Until: 5:00, 0.023329851,
  Until: 6:00, 0.023329851,
  Until: 7:00, 0.023329851,
  Until: 8:00, 0.023329851,
  Until: 9:00, 0.023329851,
  Until: 10:00, 0.023329851,
  Until: 11:00, 0.023329851,
  Until: 12:00, 0.023329851,
  Until: 13:00, 0.023329851,
  Until: 14:00, 0.023329851,
  Until: 15:00, 0.023329851,
  Until: 16:00, 0.023329851,
  Until: 17:00, 0.023329851,
  Until: 18:00, 0.023329851,
  Until: 19:00, 0.023329851,
  Until: 20:00, 0.023329851,
  Until: 21:00, 0.023329851,
  Until: 22:00, 0.023329851,
  Until: 23:00, 0.023329851,
  Until: 24:00, 0.023329851;

! Schedule Elevator
Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 08:00,            !- Field 3
  0.00,                    !- Field 4
  Until: 15:00,            !- Field 5
  0.30,                    !- Field 6
  Until: 16:00,            !- Field 7
  0.15,                    !- Field 8
  Until: 24:00,            !- Field 9
  0.00,                    !- Field 10
  For: Saturday WinterDesignDay,  !- Field 11
  Until: 24:00,            !- Field 12
  0.00,                    !- Field 13
  For: Sunday Holidays AllOtherDays,  !- Field 14
  Until: 24:00,            !- Field 15
  0.00;                    !- Field 16

! Schedule School Occupancy, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.75,                    !- Field 8
  Until: 11:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 15:00,            !- Field 11
  0.8,                     !- Field 12
  Until: 16:00,            !- Field 13
  0.45,                    !- Field 14
  Until: 17:00,            !- Field 15
  0.15,                    !- Field 16
  Until: 18:00,            !- Field 17
  0.05,                    !- Field 18
  Until: 19:00,            !- Field 19
  0.15,                    !- Field 20
  Until: 21:00,            !- Field 21
  0.2,                     !- Field 22
  Until: 22:00,            !- Field 23
  0.1,                     !- Field 24
  Until: 24:00,            !- Field 25
  0.0,                     !- Field 26
  For: SummerDesignDay,    !- Field 27
  Until: 24:00,            !- Field 28
  1.0,                     !- Field 29
  For: WinterDesignDay,    !- Field 30
  Until: 24:00,            !- Field 31
  0.0,                     !- Field 32
  For: Saturday,           !- Field 33
  Until: 08:00,            !- Field 34
  0.0,                     !- Field 35
  Until: 13:00,            !- Field 36
  0.1,                     !- Field 37
  Until: 24:00,            !- Field 38
  0.0,                     !- Field 39
  For: Sunday Holidays AllOtherDays,  !- Field 40
  Until: 24:00,            !- Field 41
  0.0;                     !- Field 42

! Schedule School Service Water Heating, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 08:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.34,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.6,                     !- Field 10
  Until: 11:00,            !- Field 11
  0.63,                    !- Field 12
  Until: 12:00,            !- Field 13
  0.72,                    !- Field 14
  Until: 13:00,            !- Field 15
  0.79,                    !- Field 16
  Until: 14:00,            !- Field 17
  0.83,                    !- Field 18
  Until: 15:00,            !- Field 19
  0.61,                    !- Field 20
  Until: 16:00,            !- Field 21
  0.65,                    !- Field 22
  Until: 18:00,            !- Field 23
  0.1,                     !- Field 24
  Until: 19:00,            !- Field 25
  0.19,                    !- Field 26
  Until: 20:00,            !- Field 27
  0.25,                    !- Field 28
  Until: 22:00,            !- Field 29
  0.22,                    !- Field 30
  Until: 23:00,            !- Field 31
  0.12,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.09,                    !- Field 34
  For: Saturday WinterDesignDay,  !- Field 35
  Until: 09:00,            !- Field 36
  0.03,                    !- Field 37
  Until: 13:00,            !- Field 38
  0.05,                    !- Field 39
  Until: 24:00,            !- Field 40
  0.03,                    !- Field 41
  For: Sunday Holidays AllOtherDays,  !- Field 42
  Until: 08:00,            !- Field 43
  0.03,                    !- Field 44
  Until: 14:00,            !- Field 45
  0.05,                    !- Field 46
  Until: 24:00,            !- Field 47
  0.03;                    !- Field 48

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 08:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 13:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 08:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 13:00,            !- Field 12
  0.5,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays WinterDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  13.,                     !- Field 4
  Until: 22:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  13.,                     !- Field 8
  For SummerDesignDay,     !- Field 9
  Until: 24:00,            !- Field 10
  13.,                     !- Field 11
  For: Saturday,           !- Field 12
  Until: 08:00,            !- Field 13
  13.,                     !- Field 14
  Until: 13:00,            !- Field 15
  21.0,                    !- Field 16
  Until: 24:00,            !- Field 17
  13.,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,            !- Field 20
  13.;                     !- Field 21

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  33.0,                    !- Field 4
  Until: 22:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  33.0,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 08:00,            !- Field 10
  33.0,                    !- Field 11
  Until: 13:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  33.0,                    !- Field 15
  For WinterDesignDay,     !- Field 16
  Until: 24:00,            !- Field 17
  33.0,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,            !- Field 20
  33.0;                    !- Field 21

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 08:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 13:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,            !- Field 20
  0.0;                     !- Field 21

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  16.0;                    !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

##enddef
##def Schedule_School_ASHRAE_90.1-1989_NoTstatSetBack_FEDS_Gains[]
! Schedule set Schedule_School_ASHRAE_90.1-1989_TypTstat[]

! Hours: Weekly: 80, Yearly: 4171
Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 08:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 13:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule School HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 15, Saturday 5, Sunday/Holidays 0
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 08:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 13:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

! Schedule School Lighting, ASHRAE 90.1-1989, Section 13
!Schedule:Compact,
!  BLDG_LIGHT_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekdays,           !- Field 2
!  Until: 07:00,            !- Field 3
!  0.02,                    !- Field 4
!  Until: 08:00,            !- Field 5
!  0.3,                     !- Field 6
!  Until: 09:00,            !- Field 7
!  0.85,                    !- Field 8
!  Until: 12:00,            !- Field 9
!  0.95,                    !- Field 10
!  Until: 15:00,            !- Field 11
!  0.8,                     !- Field 12
!  Until: 16:00,            !- Field 13
!  0.7,                     !- Field 14
!  Until: 18:00,            !- Field 15
!  0.5,                     !- Field 16
!  Until: 21:00,            !- Field 17
!  0.35,                    !- Field 18
!  Until: 22:00,            !- Field 19
!  0.3,                     !- Field 20
!  Until: 24:00,            !- Field 21
!  0.02,                    !- Field 22
!  For: Saturday,           !- Field 23
!  Until: 07:00,            !- Field 24
!  0.02,                    !- Field 25
!  Until: 08:00,            !- Field 26
!  0.05,                    !- Field 27
!  Until: 13:00,            !- Field 28
!  0.15,                    !- Field 29
!  Until: 16:00,            !- Field 30
!  0.05,                    !- Field 31
!  Until: 24:00,            !- Field 32
!  0.02,                    !- Field 33
!  For: SummerDesignDay,    !- Field 34
!  Until: 24:00,            !- Field 35
!  1.0,                     !- Field 36
!  For: WinterDesignDay,    !- Field 37
!  Until: 24:00,            !- Field 38
!  0.0,                     !- Field 39
!  For: Sunday Holidays AllOtherDays,  !- Field 40
!  Until: 08:00,            !- Field 41
!  0.02,                    !- Field 42
!  Until: 16:00,            !- Field 43
!  0.05,                    !- Field 44
!  Until: 24:00,            !- Field 45
!  0.02;                    !- Field 46

!Schedule_School_ASHRAE_90.1-1989_TypTstat profile modified to match FEDS occupied and
!unoccupied utilization rates
 


Schedule:Compact,
  BLDG_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.08, 
  Until: 2:00, 0.08, 
  Until: 3:00, 0.08, 
  Until: 4:00, 0.08, 
  Until: 5:00, 0.08, 
  Until: 6:00, 0.08, 
  Until: 7:00, 0.08, 
  Until: 8:00, 0.227526882, 
  Until: 9:00, 0.517311828, 
  Until: 10:00, 0.57, 
  Until: 11:00, 0.57, 
  Until: 12:00, 0.57, 
  Until: 13:00, 0.490967742, 
  Until: 14:00, 0.490967742, 
  Until: 15:00, 0.490967742, 
  Until: 16:00, 0.43827957, 
  Until: 17:00, 0.332903226, 
  Until: 18:00, 0.332903226, 
  Until: 19:00, 0.253870968, 
  Until: 20:00, 0.253870968, 
  Until: 21:00, 0.253870968, 
  Until: 22:00, 0.227526882, 
  Until: 23:00, 0.08, 
  Until: 24:00, 0.08,
  For: Saturday,
  Until: 1:00, 0.08, 
  Until: 2:00, 0.08, 
  Until: 3:00, 0.08, 
  Until: 4:00, 0.08, 
  Until: 5:00, 0.08, 
  Until: 6:00, 0.08, 
  Until: 7:00, 0.08, 
  Until: 8:00, 0.095806452, 
  Until: 9:00, 0.148494624, 
  Until: 10:00, 0.148494624, 
  Until: 11:00, 0.148494624, 
  Until: 12:00, 0.148494624, 
  Until: 13:00, 0.148494624, 
  Until: 14:00, 0.095806452, 
  Until: 15:00, 0.095806452, 
  Until: 16:00, 0.095806452, 
  Until: 17:00, 0.08, 
  Until: 18:00, 0.08, 
  Until: 19:00, 0.08, 
  Until: 20:00, 0.08, 
  Until: 21:00, 0.08, 
  Until: 22:00, 0.08, 
  Until: 23:00, 0.08, 
  Until: 24:00, 0.08,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 1:00, 0.08, 
  Until: 2:00, 0.08, 
  Until: 3:00, 0.08, 
  Until: 4:00, 0.08, 
  Until: 5:00, 0.08, 
  Until: 6:00, 0.08, 
  Until: 7:00, 0.08, 
  Until: 8:00, 0.08, 
  Until: 9:00, 0.095806452, 
  Until: 10:00, 0.095806452, 
  Until: 11:00, 0.095806452, 
  Until: 12:00, 0.095806452, 
  Until: 13:00, 0.095806452, 
  Until: 14:00, 0.095806452, 
  Until: 15:00, 0.095806452, 
  Until: 16:00, 0.095806452, 
  Until: 17:00, 0.08, 
  Until: 18:00, 0.08, 
  Until: 19:00, 0.08, 
  Until: 20:00, 0.08, 
  Until: 21:00, 0.08, 
  Until: 22:00, 0.08, 
  Until: 23:00, 0.08, 
  Until: 24:00, 0.08;


! Schedule School Receptacles, ASHRAE 90.1-1989, Section 13
! Hours: Weekly: 66.7, Yearly: 3478
!Schedule:Compact,
!  BLDG_EQUIP_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekdays,           !- Field 2
!  Until: 07:00,            !- Field 3
!  0.15,                    !- Field 4
!  Until: 08:00,            !- Field 5
!  0.4,                     !- Field 6
!  Until: 09:00,            !- Field 7
!  0.9,                     !- Field 8
!  Until: 12:00,            !- Field 9
!  0.9,                     !- Field 10
!  Until: 15:00,            !- Field 11
!  0.9,                     !- Field 12
!  Until: 16:00,            !- Field 13
!  0.8,                     !- Field 14
!  Until: 18:00,            !- Field 15
!  0.6,                     !- Field 16
!  Until: 21:00,            !- Field 17
!  0.45,                    !- Field 18
!  Until: 22:00,            !- Field 19
!  0.4,                     !- Field 20
!  Until: 24:00,            !- Field 21
!  0.15,                    !- Field 22
!  For: Saturday,           !- Field 23
!  Until: 07:00,            !- Field 24
!  0.15,                    !- Field 25
!  Until: 08:00,            !- Field 26
!  0.15,                    !- Field 27
!  Until: 13:00,            !- Field 28
!  0.25,                    !- Field 29
!  Until: 16:00,            !- Field 30
!  0.15,                    !- Field 31
!  Until: 24:00,            !- Field 32
!  0.15,                    !- Field 33
!  For: SummerDesignDay,    !- Field 34
!  Until: 24:00,            !- Field 35
!  1.0,                     !- Field 36
!  For: WinterDesignDay,    !- Field 37
!  Until: 24:00,            !- Field 38
!  0.0,                     !- Field 39
!  For: Sunday Holidays AllOtherDays,  !- Field 40
!  Until: 08:00,            !- Field 41
!  0.15,                    !- Field 42
!  Until: 16:00,            !- Field 43
!  0.15,                    !- Field 44
!  Until: 24:00,            !- Field 45
!  0.15;                    !- Field 46


!Schedule_School_ASHRAE_90.1-1989_TypTstat profile modified to match FEDS occupied and
!unoccupied utilization rates, weighted (by power density) average of Refrigeration, Food Prep, and Misc
!should only be used with FEDS requirement power density assumptions
  
Schedule:Compact,
  BLDG_EQUIP_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.023329851,
  Until: 2:00, 0.023329851,
  Until: 3:00, 0.023329851,
  Until: 4:00, 0.023329851,
  Until: 5:00, 0.023329851,
  Until: 6:00, 0.023329851,
  Until: 7:00, 0.023329851,
  Until: 8:00, 0.054767164,
  Until: 9:00, 0.117641791,
  Until: 10:00, 0.117641791,
  Until: 11:00, 0.117641791,
  Until: 12:00, 0.117641791,
  Until: 13:00, 0.117641791,
  Until: 14:00, 0.117641791,
  Until: 15:00, 0.117641791,
  Until: 16:00, 0.079917015,
  Until: 17:00, 0.079917015,
  Until: 18:00, 0.079917015,
  Until: 19:00, 0.061054627,
  Until: 20:00, 0.061054627,
  Until: 21:00, 0.061054627,
  Until: 22:00, 0.054767164,
  Until: 23:00, 0.023329851,
  Until: 24:00, 0.023329851,
  For: Saturday,
  Until: 1:00, 0.023329851,
  Until: 2:00, 0.023329851,
  Until: 3:00, 0.023329851,
  Until: 4:00, 0.023329851,
  Until: 5:00, 0.023329851,
  Until: 6:00, 0.023329851,
  Until: 7:00, 0.023329851,
  Until: 8:00, 0.023329851,
  Until: 9:00, 0.035904776,
  Until: 10:00, 0.035904776,
  Until: 11:00, 0.035904776,
  Until: 12:00, 0.035904776,
  Until: 13:00, 0.035904776,
  Until: 14:00, 0.023329851,
  Until: 15:00, 0.023329851,
  Until: 16:00, 0.023329851,
  Until: 17:00, 0.023329851,
  Until: 18:00, 0.023329851,
  Until: 19:00, 0.023329851,
  Until: 20:00, 0.023329851,
  Until: 21:00, 0.023329851,
  Until: 22:00, 0.023329851,
  Until: 23:00, 0.023329851,
  Until: 24:00, 0.023329851,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,  
  Until: 1:00, 0.023329851,
  Until: 2:00, 0.023329851,
  Until: 3:00, 0.023329851,
  Until: 4:00, 0.023329851,
  Until: 5:00, 0.023329851,
  Until: 6:00, 0.023329851,
  Until: 7:00, 0.023329851,
  Until: 8:00, 0.023329851,
  Until: 9:00, 0.023329851,
  Until: 10:00, 0.023329851,
  Until: 11:00, 0.023329851,
  Until: 12:00, 0.023329851,
  Until: 13:00, 0.023329851,
  Until: 14:00, 0.023329851,
  Until: 15:00, 0.023329851,
  Until: 16:00, 0.023329851,
  Until: 17:00, 0.023329851,
  Until: 18:00, 0.023329851,
  Until: 19:00, 0.023329851,
  Until: 20:00, 0.023329851,
  Until: 21:00, 0.023329851,
  Until: 22:00, 0.023329851,
  Until: 23:00, 0.023329851,
  Until: 24:00, 0.023329851;


! Schedule Elevator
Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 08:00,            !- Field 3
  0.00,                    !- Field 4
  Until: 15:00,            !- Field 5
  0.30,                    !- Field 6
  Until: 16:00,            !- Field 7
  0.15,                    !- Field 8
  Until: 24:00,            !- Field 9
  0.00,                    !- Field 10
  For: Saturday WinterDesignDay,  !- Field 11
  Until: 24:00,            !- Field 12
  0.00,                    !- Field 13
  For: Sunday Holidays AllOtherDays,  !- Field 14
  Until: 24:00,            !- Field 15
  0.00;                    !- Field 16

! Schedule School Occupancy, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.75,                    !- Field 8
  Until: 11:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 15:00,            !- Field 11
  0.8,                     !- Field 12
  Until: 16:00,            !- Field 13
  0.45,                    !- Field 14
  Until: 17:00,            !- Field 15
  0.15,                    !- Field 16
  Until: 18:00,            !- Field 17
  0.05,                    !- Field 18
  Until: 19:00,            !- Field 19
  0.15,                    !- Field 20
  Until: 21:00,            !- Field 21
  0.2,                     !- Field 22
  Until: 22:00,            !- Field 23
  0.1,                     !- Field 24
  Until: 24:00,            !- Field 25
  0.0,                     !- Field 26
  For: SummerDesignDay,    !- Field 27
  Until: 24:00,            !- Field 28
  1.0,                     !- Field 29
  For: WinterDesignDay,    !- Field 30
  Until: 24:00,            !- Field 31
  0.0,                     !- Field 32
  For: Saturday,           !- Field 33
  Until: 08:00,            !- Field 34
  0.0,                     !- Field 35
  Until: 13:00,            !- Field 36
  0.1,                     !- Field 37
  Until: 24:00,            !- Field 38
  0.0,                     !- Field 39
  For: Sunday Holidays AllOtherDays,  !- Field 40
  Until: 24:00,            !- Field 41
  0.0;                     !- Field 42

! Schedule School Service Water Heating, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 08:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.34,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.6,                     !- Field 10
  Until: 11:00,            !- Field 11
  0.63,                    !- Field 12
  Until: 12:00,            !- Field 13
  0.72,                    !- Field 14
  Until: 13:00,            !- Field 15
  0.79,                    !- Field 16
  Until: 14:00,            !- Field 17
  0.83,                    !- Field 18
  Until: 15:00,            !- Field 19
  0.61,                    !- Field 20
  Until: 16:00,            !- Field 21
  0.65,                    !- Field 22
  Until: 18:00,            !- Field 23
  0.1,                     !- Field 24
  Until: 19:00,            !- Field 25
  0.19,                    !- Field 26
  Until: 20:00,            !- Field 27
  0.25,                    !- Field 28
  Until: 22:00,            !- Field 29
  0.22,                    !- Field 30
  Until: 23:00,            !- Field 31
  0.12,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.09,                    !- Field 34
  For: Saturday WinterDesignDay,  !- Field 35
  Until: 09:00,            !- Field 36
  0.03,                    !- Field 37
  Until: 13:00,            !- Field 38
  0.05,                    !- Field 39
  Until: 24:00,            !- Field 40
  0.03,                    !- Field 41
  For: Sunday Holidays AllOtherDays,  !- Field 42
  Until: 08:00,            !- Field 43
  0.03,                    !- Field 44
  Until: 14:00,            !- Field 45
  0.05,                    !- Field 46
  Until: 24:00,            !- Field 47
  0.03;                    !- Field 48

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 08:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 13:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 08:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 13:00,            !- Field 12
  0.5,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays WinterDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  21,                     !- Field 4
  Until: 22:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  13.,                     !- Field 8
  For SummerDesignDay,     !- Field 9
  Until: 24:00,            !- Field 10
  21,                     !- Field 11
  For: Saturday,           !- Field 12
  Until: 08:00,            !- Field 13
  21,                     !- Field 14
  Until: 13:00,            !- Field 15
  21.0,                    !- Field 16
  Until: 24:00,            !- Field 17
  21,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,            !- Field 20
  21;                     !- Field 21

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  24,                    !- Field 4
  Until: 22:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  24,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 08:00,            !- Field 10
  24,                    !- Field 11
  Until: 13:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  24,                    !- Field 15
  For WinterDesignDay,     !- Field 16
  Until: 24:00,            !- Field 17
  24,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,            !- Field 20
  24;                    !- Field 21

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 08:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 13:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,            !- Field 20
  0.0;                     !- Field 21

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  16.0;                    !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

##enddef


##def Schedule_School_ASHRAE_90.1-1989_TypTstat[]
! Schedule set Schedule_School_ASHRAE_90.1-1989_TypTstat[]

! Hours: Weekly: 80, Yearly: 4171
Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 08:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 13:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule School HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 15, Saturday 5, Sunday/Holidays 0
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 08:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 13:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

! Schedule School Lighting, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.02,                    !- Field 4
  Until: 08:00,            !- Field 5
  0.3,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.85,                    !- Field 8
  Until: 12:00,            !- Field 9
  0.95,                    !- Field 10
  Until: 15:00,            !- Field 11
  0.8,                     !- Field 12
  Until: 16:00,            !- Field 13
  0.7,                     !- Field 14
  Until: 18:00,            !- Field 15
  0.5,                     !- Field 16
  Until: 21:00,            !- Field 17
  0.35,                    !- Field 18
  Until: 22:00,            !- Field 19
  0.3,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.02,                    !- Field 22
  For: Saturday,           !- Field 23
  Until: 07:00,            !- Field 24
  0.02,                    !- Field 25
  Until: 08:00,            !- Field 26
  0.05,                    !- Field 27
  Until: 13:00,            !- Field 28
  0.15,                    !- Field 29
  Until: 16:00,            !- Field 30
  0.05,                    !- Field 31
  Until: 24:00,            !- Field 32
  0.02,                    !- Field 33
  For: SummerDesignDay,    !- Field 34
  Until: 24:00,            !- Field 35
  1.0,                     !- Field 36
  For: WinterDesignDay,    !- Field 37
  Until: 24:00,            !- Field 38
  0.0,                     !- Field 39
  For: Sunday Holidays AllOtherDays,  !- Field 40
  Until: 08:00,            !- Field 41
  0.02,                    !- Field 42
  Until: 16:00,            !- Field 43
  0.05,                    !- Field 44
  Until: 24:00,            !- Field 45
  0.02;                    !- Field 46


! Schedule School Receptacles, ASHRAE 90.1-1989, Section 13
! Hours: Weekly: 66.7, Yearly: 3478
Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.15,                    !- Field 4
  Until: 08:00,            !- Field 5
  0.4,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.9,                     !- Field 8
  Until: 12:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 15:00,            !- Field 11
  0.9,                     !- Field 12
  Until: 16:00,            !- Field 13
  0.8,                     !- Field 14
  Until: 18:00,            !- Field 15
  0.6,                     !- Field 16
  Until: 21:00,            !- Field 17
  0.45,                    !- Field 18
  Until: 22:00,            !- Field 19
  0.4,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.15,                    !- Field 22
  For: Saturday,           !- Field 23
  Until: 07:00,            !- Field 24
  0.15,                    !- Field 25
  Until: 08:00,            !- Field 26
  0.15,                    !- Field 27
  Until: 13:00,            !- Field 28
  0.25,                    !- Field 29
  Until: 16:00,            !- Field 30
  0.15,                    !- Field 31
  Until: 24:00,            !- Field 32
  0.15,                    !- Field 33
  For: SummerDesignDay,    !- Field 34
  Until: 24:00,            !- Field 35
  1.0,                     !- Field 36
  For: WinterDesignDay,    !- Field 37
  Until: 24:00,            !- Field 38
  0.0,                     !- Field 39
  For: Sunday Holidays AllOtherDays,  !- Field 40
  Until: 08:00,            !- Field 41
  0.15,                    !- Field 42
  Until: 16:00,            !- Field 43
  0.15,                    !- Field 44
  Until: 24:00,            !- Field 45
  0.15;                    !- Field 46

! Schedule Elevator
Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 08:00,            !- Field 3
  0.00,                    !- Field 4
  Until: 15:00,            !- Field 5
  0.30,                    !- Field 6
  Until: 16:00,            !- Field 7
  0.15,                    !- Field 8
  Until: 24:00,            !- Field 9
  0.00,                    !- Field 10
  For: Saturday WinterDesignDay,  !- Field 11
  Until: 24:00,            !- Field 12
  0.00,                    !- Field 13
  For: Sunday Holidays AllOtherDays,  !- Field 14
  Until: 24:00,            !- Field 15
  0.00;                    !- Field 16

! Schedule School Occupancy, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.75,                    !- Field 8
  Until: 11:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 15:00,            !- Field 11
  0.8,                     !- Field 12
  Until: 16:00,            !- Field 13
  0.45,                    !- Field 14
  Until: 17:00,            !- Field 15
  0.15,                    !- Field 16
  Until: 18:00,            !- Field 17
  0.05,                    !- Field 18
  Until: 19:00,            !- Field 19
  0.15,                    !- Field 20
  Until: 21:00,            !- Field 21
  0.2,                     !- Field 22
  Until: 22:00,            !- Field 23
  0.1,                     !- Field 24
  Until: 24:00,            !- Field 25
  0.0,                     !- Field 26
  For: SummerDesignDay,    !- Field 27
  Until: 24:00,            !- Field 28
  1.0,                     !- Field 29
  For: WinterDesignDay,    !- Field 30
  Until: 24:00,            !- Field 31
  0.0,                     !- Field 32
  For: Saturday,           !- Field 33
  Until: 08:00,            !- Field 34
  0.0,                     !- Field 35
  Until: 13:00,            !- Field 36
  0.1,                     !- Field 37
  Until: 24:00,            !- Field 38
  0.0,                     !- Field 39
  For: Sunday Holidays AllOtherDays,  !- Field 40
  Until: 24:00,            !- Field 41
  0.0;                     !- Field 42

! Schedule School Service Water Heating, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 08:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.34,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.6,                     !- Field 10
  Until: 11:00,            !- Field 11
  0.63,                    !- Field 12
  Until: 12:00,            !- Field 13
  0.72,                    !- Field 14
  Until: 13:00,            !- Field 15
  0.79,                    !- Field 16
  Until: 14:00,            !- Field 17
  0.83,                    !- Field 18
  Until: 15:00,            !- Field 19
  0.61,                    !- Field 20
  Until: 16:00,            !- Field 21
  0.65,                    !- Field 22
  Until: 18:00,            !- Field 23
  0.1,                     !- Field 24
  Until: 19:00,            !- Field 25
  0.19,                    !- Field 26
  Until: 20:00,            !- Field 27
  0.25,                    !- Field 28
  Until: 22:00,            !- Field 29
  0.22,                    !- Field 30
  Until: 23:00,            !- Field 31
  0.12,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.09,                    !- Field 34
  For: Saturday WinterDesignDay,  !- Field 35
  Until: 09:00,            !- Field 36
  0.03,                    !- Field 37
  Until: 13:00,            !- Field 38
  0.05,                    !- Field 39
  Until: 24:00,            !- Field 40
  0.03,                    !- Field 41
  For: Sunday Holidays AllOtherDays,  !- Field 42
  Until: 08:00,            !- Field 43
  0.03,                    !- Field 44
  Until: 14:00,            !- Field 45
  0.05,                    !- Field 46
  Until: 24:00,            !- Field 47
  0.03;                    !- Field 48

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 08:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 13:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 08:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 13:00,            !- Field 12
  0.5,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays WinterDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  13.,                     !- Field 4
  Until: 22:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  13.,                     !- Field 8
  For SummerDesignDay,     !- Field 9
  Until: 24:00,            !- Field 10
  13.,                     !- Field 11
  For: Saturday,           !- Field 12
  Until: 08:00,            !- Field 13
  13.,                     !- Field 14
  Until: 13:00,            !- Field 15
  21.0,                    !- Field 16
  Until: 24:00,            !- Field 17
  13.,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,            !- Field 20
  13.;                     !- Field 21

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  33.0,                    !- Field 4
  Until: 22:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  33.0,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 08:00,            !- Field 10
  33.0,                    !- Field 11
  Until: 13:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  33.0,                    !- Field 15
  For WinterDesignDay,     !- Field 16
  Until: 24:00,            !- Field 17
  33.0,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,            !- Field 20
  33.0;                    !- Field 21

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 08:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 13:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,            !- Field 20
  0.0;                     !- Field 21

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  16.0;                    !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

##enddef
##def Schedule_School_ASHRAE_90.1-1989_NoTstatSetBack[]
! Schedule set Schedule_School_ASHRAE_90.1-1989_TypTstat[]

! Hours: Weekly: 80, Yearly: 4171
Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 08:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 13:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule School HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 15, Saturday 5, Sunday/Holidays 0
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 08:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 13:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

! Schedule School Lighting, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.02,                    !- Field 4
  Until: 08:00,            !- Field 5
  0.3,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.85,                    !- Field 8
  Until: 12:00,            !- Field 9
  0.95,                    !- Field 10
  Until: 15:00,            !- Field 11
  0.8,                     !- Field 12
  Until: 16:00,            !- Field 13
  0.7,                     !- Field 14
  Until: 18:00,            !- Field 15
  0.5,                     !- Field 16
  Until: 21:00,            !- Field 17
  0.35,                    !- Field 18
  Until: 22:00,            !- Field 19
  0.3,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.02,                    !- Field 22
  For: Saturday,           !- Field 23
  Until: 07:00,            !- Field 24
  0.02,                    !- Field 25
  Until: 08:00,            !- Field 26
  0.05,                    !- Field 27
  Until: 13:00,            !- Field 28
  0.15,                    !- Field 29
  Until: 16:00,            !- Field 30
  0.05,                    !- Field 31
  Until: 24:00,            !- Field 32
  0.02,                    !- Field 33
  For: SummerDesignDay,    !- Field 34
  Until: 24:00,            !- Field 35
  1.0,                     !- Field 36
  For: WinterDesignDay,    !- Field 37
  Until: 24:00,            !- Field 38
  0.0,                     !- Field 39
  For: Sunday Holidays AllOtherDays,  !- Field 40
  Until: 08:00,            !- Field 41
  0.02,                    !- Field 42
  Until: 16:00,            !- Field 43
  0.05,                    !- Field 44
  Until: 24:00,            !- Field 45
  0.02;                    !- Field 46

! Schedule School Receptacles, ASHRAE 90.1-1989, Section 13
! Hours: Weekly: 66.7, Yearly: 3478
Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.15,                    !- Field 4
  Until: 08:00,            !- Field 5
  0.4,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.9,                     !- Field 8
  Until: 12:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 15:00,            !- Field 11
  0.9,                     !- Field 12
  Until: 16:00,            !- Field 13
  0.8,                     !- Field 14
  Until: 18:00,            !- Field 15
  0.6,                     !- Field 16
  Until: 21:00,            !- Field 17
  0.45,                    !- Field 18
  Until: 22:00,            !- Field 19
  0.4,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.15,                    !- Field 22
  For: Saturday,           !- Field 23
  Until: 07:00,            !- Field 24
  0.15,                    !- Field 25
  Until: 08:00,            !- Field 26
  0.15,                    !- Field 27
  Until: 13:00,            !- Field 28
  0.25,                    !- Field 29
  Until: 16:00,            !- Field 30
  0.15,                    !- Field 31
  Until: 24:00,            !- Field 32
  0.15,                    !- Field 33
  For: SummerDesignDay,    !- Field 34
  Until: 24:00,            !- Field 35
  1.0,                     !- Field 36
  For: WinterDesignDay,    !- Field 37
  Until: 24:00,            !- Field 38
  0.0,                     !- Field 39
  For: Sunday Holidays AllOtherDays,  !- Field 40
  Until: 08:00,            !- Field 41
  0.15,                    !- Field 42
  Until: 16:00,            !- Field 43
  0.15,                    !- Field 44
  Until: 24:00,            !- Field 45
  0.15;                    !- Field 46


! Schedule Elevator
Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 08:00,            !- Field 3
  0.00,                    !- Field 4
  Until: 15:00,            !- Field 5
  0.30,                    !- Field 6
  Until: 16:00,            !- Field 7
  0.15,                    !- Field 8
  Until: 24:00,            !- Field 9
  0.00,                    !- Field 10
  For: Saturday WinterDesignDay,  !- Field 11
  Until: 24:00,            !- Field 12
  0.00,                    !- Field 13
  For: Sunday Holidays AllOtherDays,  !- Field 14
  Until: 24:00,            !- Field 15
  0.00;                    !- Field 16

! Schedule School Occupancy, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.75,                    !- Field 8
  Until: 11:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 15:00,            !- Field 11
  0.8,                     !- Field 12
  Until: 16:00,            !- Field 13
  0.45,                    !- Field 14
  Until: 17:00,            !- Field 15
  0.15,                    !- Field 16
  Until: 18:00,            !- Field 17
  0.05,                    !- Field 18
  Until: 19:00,            !- Field 19
  0.15,                    !- Field 20
  Until: 21:00,            !- Field 21
  0.2,                     !- Field 22
  Until: 22:00,            !- Field 23
  0.1,                     !- Field 24
  Until: 24:00,            !- Field 25
  0.0,                     !- Field 26
  For: SummerDesignDay,    !- Field 27
  Until: 24:00,            !- Field 28
  1.0,                     !- Field 29
  For: WinterDesignDay,    !- Field 30
  Until: 24:00,            !- Field 31
  0.0,                     !- Field 32
  For: Saturday,           !- Field 33
  Until: 08:00,            !- Field 34
  0.0,                     !- Field 35
  Until: 13:00,            !- Field 36
  0.1,                     !- Field 37
  Until: 24:00,            !- Field 38
  0.0,                     !- Field 39
  For: Sunday Holidays AllOtherDays,  !- Field 40
  Until: 24:00,            !- Field 41
  0.0;                     !- Field 42

! Schedule School Service Water Heating, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 08:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.34,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.6,                     !- Field 10
  Until: 11:00,            !- Field 11
  0.63,                    !- Field 12
  Until: 12:00,            !- Field 13
  0.72,                    !- Field 14
  Until: 13:00,            !- Field 15
  0.79,                    !- Field 16
  Until: 14:00,            !- Field 17
  0.83,                    !- Field 18
  Until: 15:00,            !- Field 19
  0.61,                    !- Field 20
  Until: 16:00,            !- Field 21
  0.65,                    !- Field 22
  Until: 18:00,            !- Field 23
  0.1,                     !- Field 24
  Until: 19:00,            !- Field 25
  0.19,                    !- Field 26
  Until: 20:00,            !- Field 27
  0.25,                    !- Field 28
  Until: 22:00,            !- Field 29
  0.22,                    !- Field 30
  Until: 23:00,            !- Field 31
  0.12,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.09,                    !- Field 34
  For: Saturday WinterDesignDay,  !- Field 35
  Until: 09:00,            !- Field 36
  0.03,                    !- Field 37
  Until: 13:00,            !- Field 38
  0.05,                    !- Field 39
  Until: 24:00,            !- Field 40
  0.03,                    !- Field 41
  For: Sunday Holidays AllOtherDays,  !- Field 42
  Until: 08:00,            !- Field 43
  0.03,                    !- Field 44
  Until: 14:00,            !- Field 45
  0.05,                    !- Field 46
  Until: 24:00,            !- Field 47
  0.03;                    !- Field 48

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 08:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 13:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 08:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 13:00,            !- Field 12
  0.5,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays WinterDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  21,                     !- Field 4
  Until: 22:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  13.,                     !- Field 8
  For SummerDesignDay,     !- Field 9
  Until: 24:00,            !- Field 10
  21,                     !- Field 11
  For: Saturday,           !- Field 12
  Until: 08:00,            !- Field 13
  21,                     !- Field 14
  Until: 13:00,            !- Field 15
  21.0,                    !- Field 16
  Until: 24:00,            !- Field 17
  21,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,            !- Field 20
  21;                     !- Field 21

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  24,                    !- Field 4
  Until: 22:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  24,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 08:00,            !- Field 10
  24,                    !- Field 11
  Until: 13:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  24,                    !- Field 15
  For WinterDesignDay,     !- Field 16
  Until: 24:00,            !- Field 17
  24,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,            !- Field 20
  24;                    !- Field 21

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 08:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 13:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,            !- Field 20
  0.0;                     !- Field 21

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  16.0;                    !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

##enddef


##def Schedule_Restaurant_ASHRAE_90.1-1989_TypTstat_FEDS_Gains[]
! Schedule set Schedule_Restaurant_ASHRAE_90.1-1989_TypTstat[]

! Hours: Weekly: 135, Yearly: 7039
! Schedule Restaurant Lighting, ASHRAE 90.1-1989, Section 13
  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    6.7;                     !- Field 4
 
  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.;                     !- Field 4


!Schedule:Compact,
!  BLDG_LIGHT_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekday,            !- Field 2
!  Until: 05:00,            !- Field 3
!  0.15,                    !- Field 4
!  Until: 06:00,            !- Field 5
!  0.2,                     !- Field 6
!  Until: 08:00,            !- Field 7
!  0.4,                     !- Field 8
!  Until: 10:00,            !- Field 9
!  0.6,                     !- Field 10
!  Until: 22:00,            !- Field 11
!  0.9,                     !- Field 12
!  Until: 23:00,            !- Field 13
!  0.5,                     !- Field 14
!  Until: 24:00,            !- Field 15
!  0.3,                     !- Field 16
!  For: Saturday,           !- Field 17
!  Until: 01:00,            !- Field 18
!  0.2,                     !- Field 19
!  Until: 06:00,            !- Field 20
!  0.15,                    !- Field 21
!  Until: 08:00,            !- Field 22
!  0.3,                     !- Field 23
!  Until: 10:00,            !- Field 24
!  0.6,                     !- Field 25
!  Until: 17:00,            !- Field 26
!  0.8,                     !- Field 27
!  Until: 22:00,            !- Field 28
!  0.9,                     !- Field 29
!  Until: 23:00,            !- Field 30
!  0.5,                     !- Field 31
!  Until: 24:00,            !- Field 32
!  0.3,                     !- Field 33
!  For: SummerDesignDay,    !- Field 34
!  Until: 24:00,            !- Field 35
!  1.0,                     !- Field 36
!  For: WinterDesignDay,    !- Field 37
!  Until: 24:00,            !- Field 38
!  0.0,                     !- Field 39
!  For: Sunday Holidays AllOtherDays,  !- Field 40
!  Until: 01:00,            !- Field 41
!  0.2,                     !- Field 42
!  Until: 06:00,            !- Field 43
!  0.15,                    !- Field 44
!  Until: 08:00,            !- Field 45
!  0.3,                     !- Field 46
!  Until: 10:00,            !- Field 47
!  0.5,                     !- Field 48
!  Until: 16:00,            !- Field 49
!  0.7,                     !- Field 50
!  Until: 22:00,            !- Field 51
!  0.6,                     !- Field 52
!  Until: 23:00,            !- Field 53
!  0.5,                     !- Field 54
!  Until: 24:00,            !- Field 55
!  0.3;                     !- Field 56

Schedule:Compact,
  BLDG_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.13, 
  Until: 2:00, 0.13, 
  Until: 3:00, 0.13, 
  Until: 4:00, 0.13, 
  Until: 5:00, 0.13, 
  Until: 6:00, 0.158666667, 
  Until: 7:00, 0.273333333, 
  Until: 8:00, 0.273333333, 
  Until: 9:00, 0.388, 
  Until: 10:00, 0.388, 
  Until: 11:00, 0.56, 
  Until: 12:00, 0.56, 
  Until: 13:00, 0.56, 
  Until: 14:00, 0.56, 
  Until: 15:00, 0.56, 
  Until: 16:00, 0.56, 
  Until: 17:00, 0.56, 
  Until: 18:00, 0.56, 
  Until: 19:00, 0.56, 
  Until: 20:00, 0.56, 
  Until: 21:00, 0.56, 
  Until: 22:00, 0.56, 
  Until: 23:00, 0.330666667, 
  Until: 24:00, 0.216,
  For: Saturday,
  Until: 1:00, 0.158666667, 
  Until: 2:00, 0.13, 
  Until: 3:00, 0.13, 
  Until: 4:00, 0.13, 
  Until: 5:00, 0.13, 
  Until: 6:00, 0.13, 
  Until: 7:00, 0.216, 
  Until: 8:00, 0.216, 
  Until: 9:00, 0.388, 
  Until: 10:00, 0.388, 
  Until: 11:00, 0.502666667, 
  Until: 12:00, 0.502666667, 
  Until: 13:00, 0.502666667, 
  Until: 14:00, 0.502666667, 
  Until: 15:00, 0.502666667, 
  Until: 16:00, 0.502666667, 
  Until: 17:00, 0.502666667, 
  Until: 18:00, 0.56, 
  Until: 19:00, 0.56, 
  Until: 20:00, 0.56, 
  Until: 21:00, 0.56, 
  Until: 22:00, 0.56, 
  Until: 23:00, 0.330666667, 
  Until: 24:00, 0.216,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 1:00, 0.158666667, 
  Until: 2:00, 0.13, 
  Until: 3:00, 0.13, 
  Until: 4:00, 0.13, 
  Until: 5:00, 0.13, 
  Until: 6:00, 0.13, 
  Until: 7:00, 0.216, 
  Until: 8:00, 0.216, 
  Until: 9:00, 0.330666667, 
  Until: 10:00, 0.330666667, 
  Until: 11:00, 0.445333333, 
  Until: 12:00, 0.445333333, 
  Until: 13:00, 0.445333333, 
  Until: 14:00, 0.445333333, 
  Until: 15:00, 0.445333333, 
  Until: 16:00, 0.445333333, 
  Until: 17:00, 0.330666667, 
  Until: 18:00, 0.330666667, 
  Until: 19:00, 0.330666667, 
  Until: 20:00, 0.330666667, 
  Until: 21:00, 0.330666667, 
  Until: 22:00, 0.330666667, 
  Until: 23:00, 0.330666667, 
  Until: 24:00, 0.216;




!! Schedule Restaurant Receptacles
!! Hours: Weekly: 109.55, Yearly: 5712
!Schedule:Compact,
!  BLDG_EQUIP_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekday,            !- Field 2
!  Until: 03:00,            !- Field 3
!  0.35,                    !- Field 4
!  Until: 06:00,            !- Field 5
!  0.2,                     !- Field 6
!  Until: 08:00,            !- Field 7
!  0.4,                     !- Field 8
!  Until: 10:00,            !- Field 9
!  0.6,                     !- Field 10
!  Until: 22:00,            !- Field 11
!  0.9,                     !- Field 12
!  Until: 23:00,            !- Field 13
!  0.6,                     !- Field 14
!  Until: 24:00,            !- Field 15
!  0.6,                     !- Field 16
!  For: Saturday,           !- Field 17
!  Until: 03:00,            !- Field 18
!  0.35,                    !- Field 19
!  Until: 06:00,            !- Field 20
!  0.2,                     !- Field 21
!  Until: 08:00,            !- Field 22
!  0.4,                     !- Field 23
!  Until: 10:00,            !- Field 24
!  0.6,                     !- Field 25
!  Until: 17:00,            !- Field 26
!  0.9,                     !- Field 27
!  Until: 22:00,            !- Field 28
!  0.9,                     !- Field 29
!  Until: 23:00,            !- Field 30
!  0.6,                     !- Field 31
!  Until: 24:00,            !- Field 32
!  0.6,                     !- Field 33
!  For: SummerDesignDay,    !- Field 34
!  Until: 24:00,            !- Field 35
!  1.0,                     !- Field 36
!  For: WinterDesignDay,    !- Field 37
!  Until: 24:00,            !- Field 38
!  0.0,                     !- Field 39
!  For: Sunday Holidays AllOtherDays,  !- Field 40
!  Until: 03:00,            !- Field 41
!  0.35,                    !- Field 42
!  Until: 06:00,            !- Field 43
!  0.2,                     !- Field 44
!  Until: 08:00,            !- Field 45
!  0.4,                     !- Field 46
!  Until: 10:00,            !- Field 47
!  0.6,                     !- Field 48
!  Until: 17:00,            !- Field 49
!  0.9,                     !- Field 50
!  Until: 22:00,            !- Field 51
!  0.9,                     !- Field 52
!  Until: 23:00,            !- Field 53
!  0.6,                     !- Field 54
!  Until: 24:00,            !- Field 55
!  0.6;                     !- Field 56

Schedule:Compact,
  BLDG_EQUIP_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.074456295,
  Until: 2:00, 0.074456295,
  Until: 3:00, 0.074456295,
  Until: 4:00, 0.063539777,
  Until: 5:00, 0.063539777,
  Until: 6:00, 0.063539777,
  Until: 7:00, 0.078095134,
  Until: 8:00, 0.078095134,
  Until: 9:00, 0.092650491,
  Until: 10:00, 0.092650491,
  Until: 11:00, 0.114483527,
  Until: 12:00, 0.114483527,
  Until: 13:00, 0.114483527,
  Until: 14:00, 0.114483527,
  Until: 15:00, 0.114483527,
  Until: 16:00, 0.114483527,
  Until: 17:00, 0.114483527,
  Until: 18:00, 0.114483527,
  Until: 19:00, 0.114483527,
  Until: 20:00, 0.114483527,
  Until: 21:00, 0.114483527,
  Until: 22:00, 0.114483527,
  Until: 23:00, 0.092650491,
  Until: 24:00, 0.092650491,
  For: Saturday,
  Until: 1:00, 0.074305556,
  Until: 2:00, 0.074305556,
  Until: 3:00, 0.074305556,
  Until: 4:00, 0.063194444,
  Until: 5:00, 0.063194444,
  Until: 6:00, 0.063194444,
  Until: 7:00, 0.077777778,
  Until: 8:00, 0.077777778,
  Until: 9:00, 0.092361111,
  Until: 10:00, 0.092361111,
  Until: 11:00, 0.113888889,
  Until: 12:00, 0.113888889,
  Until: 13:00, 0.113888889,
  Until: 14:00, 0.113888889,
  Until: 15:00, 0.113888889,
  Until: 16:00, 0.113888889,
  Until: 17:00, 0.113888889,
  Until: 18:00, 0.113888889,
  Until: 19:00, 0.113888889,
  Until: 20:00, 0.113888889,
  Until: 21:00, 0.113888889,
  Until: 22:00, 0.113888889,
  Until: 23:00, 0.092361111,
  Until: 24:00, 0.092361111,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,  Until: 1:00, 0.074305556,
  Until: 2:00, 0.074305556,
  Until: 3:00, 0.074305556,
  Until: 4:00, 0.063194444,
  Until: 5:00, 0.063194444,
  Until: 6:00, 0.063194444,
  Until: 7:00, 0.077777778,
  Until: 8:00, 0.077777778,
  Until: 9:00, 0.092361111,
  Until: 10:00, 0.092361111,
  Until: 11:00, 0.113888889,
  Until: 12:00, 0.113888889,
  Until: 13:00, 0.113888889,
  Until: 14:00, 0.113888889,
  Until: 15:00, 0.113888889,
  Until: 16:00, 0.113888889,
  Until: 17:00, 0.113888889,
  Until: 18:00, 0.113888889,
  Until: 19:00, 0.113888889,
  Until: 20:00, 0.113888889,
  Until: 21:00, 0.113888889,
  Until: 22:00, 0.113888889,
  Until: 23:00, 0.092361111,
  Until: 24:00, 0.092361111;



! Schedule Restaurant Occupancy, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 02:00,            !- Field 3
  0.15,                    !- Field 4
  Until: 03:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.0,                     !- Field 8
  Until: 10:00,            !- Field 9
  0.05,                    !- Field 10
  Until: 11:00,            !- Field 11
  0.2,                     !- Field 12
  Until: 12:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 13:00,            !- Field 15
  0.8,                     !- Field 16
  Until: 14:00,            !- Field 17
  0.7,                     !- Field 18
  Until: 15:00,            !- Field 19
  0.4,                     !- Field 20
  Until: 16:00,            !- Field 21
  0.2,                     !- Field 22
  Until: 17:00,            !- Field 23
  0.25,                    !- Field 24
  Until: 18:00,            !- Field 25
  0.5,                     !- Field 26
  Until: 21:00,            !- Field 27
  0.8,                     !- Field 28
  Until: 22:00,            !- Field 29
  0.5,                     !- Field 30
  Until: 23:00,            !- Field 31
  0.35,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.2,                     !- Field 34
  For: SummerDesignDay,    !- Field 35
  Until: 24:00,            !- Field 36
  1.0,                     !- Field 37
  For: WinterDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  0.0,                     !- Field 40
  For: Saturday,           !- Field 41
  Until: 01:00,            !- Field 42
  0.3,                     !- Field 43
  Until: 02:00,            !- Field 44
  0.25,                    !- Field 45
  Until: 03:00,            !- Field 46
  0.05,                    !- Field 47
  Until: 09:00,            !- Field 48
  0.0,                     !- Field 49
  Until: 10:00,            !- Field 50
  0.05,                    !- Field 51
  Until: 11:00,            !- Field 52
  0.2,                     !- Field 53
  Until: 12:00,            !- Field 54
  0.45,                    !- Field 55
  Until: 14:00,            !- Field 56
  0.5,                     !- Field 57
  Until: 15:00,            !- Field 58
  0.35,                    !- Field 59
  Until: 18:00,            !- Field 60
  0.3,                     !- Field 61
  Until: 19:00,            !- Field 62
  0.7,                     !- Field 63
  Until: 20:00,            !- Field 64
  0.9,                     !- Field 65
  Until: 21:00,            !- Field 66
  0.7,                     !- Field 67
  Until: 22:00,            !- Field 68
  0.65,                    !- Field 69
  Until: 23:00,            !- Field 70
  0.55,                    !- Field 71
  Until: 24:00,            !- Field 72
  0.35,                    !- Field 73
  For: Sunday Holidays AllOtherDays,  !- Field 74
  Until: 02:00,            !- Field 75
  0.2,                     !- Field 76
  Until: 03:00,            !- Field 77
  0.05,                    !- Field 78
  Until: 10:00,            !- Field 79
  0.0,                     !- Field 80
  Until: 11:00,            !- Field 81
  0.1,                     !- Field 82
  Until: 12:00,            !- Field 83
  0.2,                     !- Field 84
  Until: 14:00,            !- Field 85
  0.25,                    !- Field 86
  Until: 15:00,            !- Field 87
  0.15,                    !- Field 88
  Until: 16:00,            !- Field 89
  0.2,                     !- Field 90
  Until: 17:00,            !- Field 91
  0.25,                    !- Field 92
  Until: 18:00,            !- Field 93
  0.35,                    !- Field 94
  Until: 19:00,            !- Field 95
  0.55,                    !- Field 96
  Until: 20:00,            !- Field 97
  0.65,                    !- Field 98
  Until: 21:00,            !- Field 99
  0.7,                     !- Field 100
  Until: 22:00,            !- Field 101
  0.35,                    !- Field 102
  Until: 24:00,            !- Field 103
  0.2;                     !- Field 104

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 06:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 03:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 08:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 03:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 09:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  0.5,                     !- Field 4
  Until: 06:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 03:00,            !- Field 10
  0.5,                     !- Field 11
  Until: 08:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.5,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 03:00,            !- Field 17
  0.5,                     !- Field 18
  Until: 09:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.5;                     !- Field 22

! Schedule Restaurant Service Water Heating, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,            !- Field 3
  0.2,                     !- Field 4
  Until: 03:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.0,                     !- Field 8
  Until: 08:00,            !- Field 9
  0.6,                     !- Field 10
  Until: 09:00,            !- Field 11
  0.55,                    !- Field 12
  Until: 10:00,            !- Field 13
  0.45,                    !- Field 14
  Until: 11:00,            !- Field 15
  0.4,                     !- Field 16
  Until: 12:00,            !- Field 17
  0.45,                    !- Field 18
  Until: 13:00,            !- Field 19
  0.4,                     !- Field 20
  Until: 14:00,            !- Field 21
  0.35,                    !- Field 22
  Until: 17:00,            !- Field 23
  0.3,                     !- Field 24
  Until: 18:00,            !- Field 25
  0.4,                     !- Field 26
  Until: 19:00,            !- Field 27
  0.55,                    !- Field 28
  Until: 20:00,            !- Field 29
  0.6,                     !- Field 30
  Until: 21:00,            !- Field 31
  0.5,                     !- Field 32
  Until: 22:00,            !- Field 33
  0.55,                    !- Field 34
  Until: 23:00,            !- Field 35
  0.45,                    !- Field 36
  Until: 24:00,            !- Field 37
  0.25,                    !- Field 38
  For: Saturday WinterDesignDay,  !- Field 39
  Until: 01:00,            !- Field 40
  0.2,                     !- Field 41
  Until: 03:00,            !- Field 42
  0.15,                    !- Field 43
  Until: 09:00,            !- Field 44
  0.0,                     !- Field 45
  Until: 10:00,            !- Field 46
  0.5,                     !- Field 47
  Until: 11:00,            !- Field 48
  0.45,                    !- Field 49
  Until: 13:00,            !- Field 50
  0.5,                     !- Field 51
  Until: 14:00,            !- Field 52
  0.45,                    !- Field 53
  Until: 16:00,            !- Field 54
  0.4,                     !- Field 55
  Until: 17:00,            !- Field 56
  0.35,                    !- Field 57
  Until: 18:00,            !- Field 58
  0.4,                     !- Field 59
  Until: 20:00,            !- Field 60
  0.55,                    !- Field 61
  Until: 21:00,            !- Field 62
  0.5,                     !- Field 63
  Until: 22:00,            !- Field 64
  0.55,                    !- Field 65
  Until: 23:00,            !- Field 66
  0.4,                     !- Field 67
  Until: 24:00,            !- Field 68
  0.3,                     !- Field 69
  For: Sunday Holidays AllOtherDays,  !- Field 70
  Until: 01:00,            !- Field 71
  0.25,                    !- Field 72
  Until: 03:00,            !- Field 73
  0.2,                     !- Field 74
  Until: 10:00,            !- Field 75
  0.0,                     !- Field 76
  Until: 12:00,            !- Field 77
  0.5,                     !- Field 78
  Until: 14:00,            !- Field 79
  0.4,                     !- Field 80
  Until: 17:00,            !- Field 81
  0.3,                     !- Field 82
  Until: 18:00,            !- Field 83
  0.4,                     !- Field 84
  Until: 20:00,            !- Field 85
  0.5,                     !- Field 86
  Until: 21:00,            !- Field 87
  0.4,                     !- Field 88
  Until: 22:00,            !- Field 89
  0.5,                     !- Field 90
  Until: 23:00,            !- Field 91
  0.4,                     !- Field 92
  Until: 24:00,            !- Field 93
  0.2;                     !- Field 94

Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 03:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 09:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 03:00,            !- Field 17
  1.0,                     !- Field 18
  Until: 10:00,            !- Field 19
  0.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  1.0;                     !- Field 22

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Restaurant HVAC Systems, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 06:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 03:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 08:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 03:00,            !- Field 17
  1.0,                     !- Field 18
  Until: 09:00,            !- Field 19
  0.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  1.0;                     !- Field 22

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Kitchen_Exhaust_SCH,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 03:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 09:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 03:00,            !- Field 17
  1.0,                     !- Field 18
  Until: 10:00,            !- Field 19
  0.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  1.0;                     !- Field 22

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,  !- Field 2
  Until: 03:00,            !- Field 3
  21.,                     !- Field 4
  Until: 06:00,            !- Field 5
  15.6,                    !- Field 6
  Until: 24:00,            !- Field 7
  21.,                     !- Field 8
  For: SummerDesignDay,    !- Field 9
  Until: 24:00,            !- Field 10
  15.6,                    !- Field 11
  For: Saturday,           !- Field 12
  Until: 03:00,            !- Field 13
  21.,                     !- Field 14
  Until: 08:00,            !- Field 15
  15.6,                    !- Field 16
  Until: 24:00,            !- Field 17
  21.,                     !- Field 18
  For: WinterDesignDay,  !- Field 19
  Until: 24:00,            !- Field 20
  21.,                     !- Field 21
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until: 03:00,            !- Field 23
  21.,                     !- Field 24
  Until: 09:00,            !- Field 25
  15.6,                    !- Field 26
  Until: 24:00,            !- Field 27
  21.;                     !- Field 28

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  24.,                     !- Field 4
  Until: 06:00,            !- Field 5
  30.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  24.,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 03:00,            !- Field 10
  24.,                     !- Field 11
  Until: 08:00,            !- Field 12
  30.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  24.,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  30.0,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 03:00,            !- Field 20
  24.,                     !- Field 21
  Until: 09:00,            !- Field 22
  30.0,                    !- Field 23
  Until: 24:00,            !- Field 24
  24.;                     !- Field 25

Schedule:Compact,
  HTGSETP_KITCHEN_SCH,     !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,  !- Field 2
  Until: 03:00,            !- Field 3
  19.,                     !- Field 4
  Until: 06:00,            !- Field 5
  15.6,                    !- Field 6
  Until: 24:00,            !- Field 7
  19.,                     !- Field 8
  For: SummerDesignDay,    !- Field 9
  Until: 24:00,            !- Field 10
  15.6,                    !- Field 11
  For: WinterDesignDay,    !- Field 12
  Until: 24:00,            !- Field 13
  19.0,                    !- Field 14
  For: Saturday,           !- Field 15
  Until: 03:00,            !- Field 16
  19.,                     !- Field 17
  Until: 08:00,            !- Field 18
  15.6,                    !- Field 19
  Until: 24:00,            !- Field 20
  19.,                     !- Field 21
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until: 03:00,            !- Field 23
  19.,                     !- Field 24
  Until: 09:00,            !- Field 25
  15.6,                    !- Field 26
  Until: 24:00,            !- Field 27
  19.;                     !- Field 28

Schedule:Compact,
  CLGSETP_KITCHEN_SCH,     !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  26.,                     !- Field 4
  Until: 06:00,            !- Field 5
  30.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  26.,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 03:00,            !- Field 10
  26.,                     !- Field 11
  Until: 08:00,            !- Field 12
  30.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  26.,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  30.0,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 03:00,            !- Field 20
  26.,                     !- Field 21
  Until: 09:00,            !- Field 22
  30.0,                    !- Field 23
  Until: 24:00,            !- Field 24
  26.;                     !- Field 25

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 03:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 09:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 03:00,            !- Field 20
  1.0,                     !- Field 21
  Until: 10:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  1.0;                     !- Field 25

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  MinOA_SDKitch_Sched,             !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  0.223,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.223,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 03:00,            !- Field 10
  0.223,                     !- Field 11
  Until: 09:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.223,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  0.223,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 03:00,            !- Field 20
  0.223,                     !- Field 21
  Until: 10:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  0.223;                     !- Field 25

Schedule:Compact,
  MinOA_FFKitch_Sched,             !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  0.706,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.706,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 03:00,            !- Field 10
  0.706,                     !- Field 11
  Until: 09:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.706,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  0.706,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 03:00,            !- Field 20
  0.706,                     !- Field 21
  Until: 10:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  0.706;                     !- Field 25

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  13.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  13.0;                    !- Field 12

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

##enddef

##def Schedule_Restaurant_ASHRAE_90.1-1989_NoTstatSetBack_FEDS_Gains[]
! Schedule set Schedule_Restaurant_ASHRAE_90.1-1989_TypTstat[]

! Hours: Weekly: 135, Yearly: 7039
! Schedule Restaurant Lighting, ASHRAE 90.1-1989, Section 13
  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    6.7;                     !- Field 4
 
  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.;                     !- Field 4


!Schedule:Compact,
!  BLDG_LIGHT_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekday,            !- Field 2
!  Until: 05:00,            !- Field 3
!  0.15,                    !- Field 4
!  Until: 06:00,            !- Field 5
!  0.2,                     !- Field 6
!  Until: 08:00,            !- Field 7
!  0.4,                     !- Field 8
!  Until: 10:00,            !- Field 9
!  0.6,                     !- Field 10
!  Until: 22:00,            !- Field 11
!  0.9,                     !- Field 12
!  Until: 23:00,            !- Field 13
!  0.5,                     !- Field 14
!  Until: 24:00,            !- Field 15
!  0.3,                     !- Field 16
!  For: Saturday,           !- Field 17
!  Until: 01:00,            !- Field 18
!  0.2,                     !- Field 19
!  Until: 06:00,            !- Field 20
!  0.15,                    !- Field 21
!  Until: 08:00,            !- Field 22
!  0.3,                     !- Field 23
!  Until: 10:00,            !- Field 24
!  0.6,                     !- Field 25
!  Until: 17:00,            !- Field 26
!  0.8,                     !- Field 27
!  Until: 22:00,            !- Field 28
!  0.9,                     !- Field 29
!  Until: 23:00,            !- Field 30
!  0.5,                     !- Field 31
!  Until: 24:00,            !- Field 32
!  0.3,                     !- Field 33
!  For: SummerDesignDay,    !- Field 34
!  Until: 24:00,            !- Field 35
!  1.0,                     !- Field 36
!  For: WinterDesignDay,    !- Field 37
!  Until: 24:00,            !- Field 38
!  0.0,                     !- Field 39
!  For: Sunday Holidays AllOtherDays,  !- Field 40
!  Until: 01:00,            !- Field 41
!  0.2,                     !- Field 42
!  Until: 06:00,            !- Field 43
!  0.15,                    !- Field 44
!  Until: 08:00,            !- Field 45
!  0.3,                     !- Field 46
!  Until: 10:00,            !- Field 47
!  0.5,                     !- Field 48
!  Until: 16:00,            !- Field 49
!  0.7,                     !- Field 50
!  Until: 22:00,            !- Field 51
!  0.6,                     !- Field 52
!  Until: 23:00,            !- Field 53
!  0.5,                     !- Field 54
!  Until: 24:00,            !- Field 55
!  0.3;                     !- Field 56

Schedule:Compact,
  BLDG_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.13, 
  Until: 2:00, 0.13, 
  Until: 3:00, 0.13, 
  Until: 4:00, 0.13, 
  Until: 5:00, 0.13, 
  Until: 6:00, 0.158666667, 
  Until: 7:00, 0.273333333, 
  Until: 8:00, 0.273333333, 
  Until: 9:00, 0.388, 
  Until: 10:00, 0.388, 
  Until: 11:00, 0.56, 
  Until: 12:00, 0.56, 
  Until: 13:00, 0.56, 
  Until: 14:00, 0.56, 
  Until: 15:00, 0.56, 
  Until: 16:00, 0.56, 
  Until: 17:00, 0.56, 
  Until: 18:00, 0.56, 
  Until: 19:00, 0.56, 
  Until: 20:00, 0.56, 
  Until: 21:00, 0.56, 
  Until: 22:00, 0.56, 
  Until: 23:00, 0.330666667, 
  Until: 24:00, 0.216,
  For: Saturday,
  Until: 1:00, 0.158666667, 
  Until: 2:00, 0.13, 
  Until: 3:00, 0.13, 
  Until: 4:00, 0.13, 
  Until: 5:00, 0.13, 
  Until: 6:00, 0.13, 
  Until: 7:00, 0.216, 
  Until: 8:00, 0.216, 
  Until: 9:00, 0.388, 
  Until: 10:00, 0.388, 
  Until: 11:00, 0.502666667, 
  Until: 12:00, 0.502666667, 
  Until: 13:00, 0.502666667, 
  Until: 14:00, 0.502666667, 
  Until: 15:00, 0.502666667, 
  Until: 16:00, 0.502666667, 
  Until: 17:00, 0.502666667, 
  Until: 18:00, 0.56, 
  Until: 19:00, 0.56, 
  Until: 20:00, 0.56, 
  Until: 21:00, 0.56, 
  Until: 22:00, 0.56, 
  Until: 23:00, 0.330666667, 
  Until: 24:00, 0.216,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 1:00, 0.158666667, 
  Until: 2:00, 0.13, 
  Until: 3:00, 0.13, 
  Until: 4:00, 0.13, 
  Until: 5:00, 0.13, 
  Until: 6:00, 0.13, 
  Until: 7:00, 0.216, 
  Until: 8:00, 0.216, 
  Until: 9:00, 0.330666667, 
  Until: 10:00, 0.330666667, 
  Until: 11:00, 0.445333333, 
  Until: 12:00, 0.445333333, 
  Until: 13:00, 0.445333333, 
  Until: 14:00, 0.445333333, 
  Until: 15:00, 0.445333333, 
  Until: 16:00, 0.445333333, 
  Until: 17:00, 0.330666667, 
  Until: 18:00, 0.330666667, 
  Until: 19:00, 0.330666667, 
  Until: 20:00, 0.330666667, 
  Until: 21:00, 0.330666667, 
  Until: 22:00, 0.330666667, 
  Until: 23:00, 0.330666667, 
  Until: 24:00, 0.216;




!! Schedule Restaurant Receptacles
!! Hours: Weekly: 109.55, Yearly: 5712
!Schedule:Compact,
!  BLDG_EQUIP_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekday,            !- Field 2
!  Until: 03:00,            !- Field 3
!  0.35,                    !- Field 4
!  Until: 06:00,            !- Field 5
!  0.2,                     !- Field 6
!  Until: 08:00,            !- Field 7
!  0.4,                     !- Field 8
!  Until: 10:00,            !- Field 9
!  0.6,                     !- Field 10
!  Until: 22:00,            !- Field 11
!  0.9,                     !- Field 12
!  Until: 23:00,            !- Field 13
!  0.6,                     !- Field 14
!  Until: 24:00,            !- Field 15
!  0.6,                     !- Field 16
!  For: Saturday,           !- Field 17
!  Until: 03:00,            !- Field 18
!  0.35,                    !- Field 19
!  Until: 06:00,            !- Field 20
!  0.2,                     !- Field 21
!  Until: 08:00,            !- Field 22
!  0.4,                     !- Field 23
!  Until: 10:00,            !- Field 24
!  0.6,                     !- Field 25
!  Until: 17:00,            !- Field 26
!  0.9,                     !- Field 27
!  Until: 22:00,            !- Field 28
!  0.9,                     !- Field 29
!  Until: 23:00,            !- Field 30
!  0.6,                     !- Field 31
!  Until: 24:00,            !- Field 32
!  0.6,                     !- Field 33
!  For: SummerDesignDay,    !- Field 34
!  Until: 24:00,            !- Field 35
!  1.0,                     !- Field 36
!  For: WinterDesignDay,    !- Field 37
!  Until: 24:00,            !- Field 38
!  0.0,                     !- Field 39
!  For: Sunday Holidays AllOtherDays,  !- Field 40
!  Until: 03:00,            !- Field 41
!  0.35,                    !- Field 42
!  Until: 06:00,            !- Field 43
!  0.2,                     !- Field 44
!  Until: 08:00,            !- Field 45
!  0.4,                     !- Field 46
!  Until: 10:00,            !- Field 47
!  0.6,                     !- Field 48
!  Until: 17:00,            !- Field 49
!  0.9,                     !- Field 50
!  Until: 22:00,            !- Field 51
!  0.9,                     !- Field 52
!  Until: 23:00,            !- Field 53
!  0.6,                     !- Field 54
!  Until: 24:00,            !- Field 55
!  0.6;                     !- Field 56

Schedule:Compact,
  BLDG_EQUIP_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.074456295,
  Until: 2:00, 0.074456295,
  Until: 3:00, 0.074456295,
  Until: 4:00, 0.063539777,
  Until: 5:00, 0.063539777,
  Until: 6:00, 0.063539777,
  Until: 7:00, 0.078095134,
  Until: 8:00, 0.078095134,
  Until: 9:00, 0.092650491,
  Until: 10:00, 0.092650491,
  Until: 11:00, 0.114483527,
  Until: 12:00, 0.114483527,
  Until: 13:00, 0.114483527,
  Until: 14:00, 0.114483527,
  Until: 15:00, 0.114483527,
  Until: 16:00, 0.114483527,
  Until: 17:00, 0.114483527,
  Until: 18:00, 0.114483527,
  Until: 19:00, 0.114483527,
  Until: 20:00, 0.114483527,
  Until: 21:00, 0.114483527,
  Until: 22:00, 0.114483527,
  Until: 23:00, 0.092650491,
  Until: 24:00, 0.092650491,
  For: Saturday,
  Until: 1:00, 0.074305556,
  Until: 2:00, 0.074305556,
  Until: 3:00, 0.074305556,
  Until: 4:00, 0.063194444,
  Until: 5:00, 0.063194444,
  Until: 6:00, 0.063194444,
  Until: 7:00, 0.077777778,
  Until: 8:00, 0.077777778,
  Until: 9:00, 0.092361111,
  Until: 10:00, 0.092361111,
  Until: 11:00, 0.113888889,
  Until: 12:00, 0.113888889,
  Until: 13:00, 0.113888889,
  Until: 14:00, 0.113888889,
  Until: 15:00, 0.113888889,
  Until: 16:00, 0.113888889,
  Until: 17:00, 0.113888889,
  Until: 18:00, 0.113888889,
  Until: 19:00, 0.113888889,
  Until: 20:00, 0.113888889,
  Until: 21:00, 0.113888889,
  Until: 22:00, 0.113888889,
  Until: 23:00, 0.092361111,
  Until: 24:00, 0.092361111,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,  Until: 1:00, 0.074305556,
  Until: 2:00, 0.074305556,
  Until: 3:00, 0.074305556,
  Until: 4:00, 0.063194444,
  Until: 5:00, 0.063194444,
  Until: 6:00, 0.063194444,
  Until: 7:00, 0.077777778,
  Until: 8:00, 0.077777778,
  Until: 9:00, 0.092361111,
  Until: 10:00, 0.092361111,
  Until: 11:00, 0.113888889,
  Until: 12:00, 0.113888889,
  Until: 13:00, 0.113888889,
  Until: 14:00, 0.113888889,
  Until: 15:00, 0.113888889,
  Until: 16:00, 0.113888889,
  Until: 17:00, 0.113888889,
  Until: 18:00, 0.113888889,
  Until: 19:00, 0.113888889,
  Until: 20:00, 0.113888889,
  Until: 21:00, 0.113888889,
  Until: 22:00, 0.113888889,
  Until: 23:00, 0.092361111,
  Until: 24:00, 0.092361111;



! Schedule Restaurant Occupancy, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 02:00,            !- Field 3
  0.15,                    !- Field 4
  Until: 03:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.0,                     !- Field 8
  Until: 10:00,            !- Field 9
  0.05,                    !- Field 10
  Until: 11:00,            !- Field 11
  0.2,                     !- Field 12
  Until: 12:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 13:00,            !- Field 15
  0.8,                     !- Field 16
  Until: 14:00,            !- Field 17
  0.7,                     !- Field 18
  Until: 15:00,            !- Field 19
  0.4,                     !- Field 20
  Until: 16:00,            !- Field 21
  0.2,                     !- Field 22
  Until: 17:00,            !- Field 23
  0.25,                    !- Field 24
  Until: 18:00,            !- Field 25
  0.5,                     !- Field 26
  Until: 21:00,            !- Field 27
  0.8,                     !- Field 28
  Until: 22:00,            !- Field 29
  0.5,                     !- Field 30
  Until: 23:00,            !- Field 31
  0.35,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.2,                     !- Field 34
  For: SummerDesignDay,    !- Field 35
  Until: 24:00,            !- Field 36
  1.0,                     !- Field 37
  For: WinterDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  0.0,                     !- Field 40
  For: Saturday,           !- Field 41
  Until: 01:00,            !- Field 42
  0.3,                     !- Field 43
  Until: 02:00,            !- Field 44
  0.25,                    !- Field 45
  Until: 03:00,            !- Field 46
  0.05,                    !- Field 47
  Until: 09:00,            !- Field 48
  0.0,                     !- Field 49
  Until: 10:00,            !- Field 50
  0.05,                    !- Field 51
  Until: 11:00,            !- Field 52
  0.2,                     !- Field 53
  Until: 12:00,            !- Field 54
  0.45,                    !- Field 55
  Until: 14:00,            !- Field 56
  0.5,                     !- Field 57
  Until: 15:00,            !- Field 58
  0.35,                    !- Field 59
  Until: 18:00,            !- Field 60
  0.3,                     !- Field 61
  Until: 19:00,            !- Field 62
  0.7,                     !- Field 63
  Until: 20:00,            !- Field 64
  0.9,                     !- Field 65
  Until: 21:00,            !- Field 66
  0.7,                     !- Field 67
  Until: 22:00,            !- Field 68
  0.65,                    !- Field 69
  Until: 23:00,            !- Field 70
  0.55,                    !- Field 71
  Until: 24:00,            !- Field 72
  0.35,                    !- Field 73
  For: Sunday Holidays AllOtherDays,  !- Field 74
  Until: 02:00,            !- Field 75
  0.2,                     !- Field 76
  Until: 03:00,            !- Field 77
  0.05,                    !- Field 78
  Until: 10:00,            !- Field 79
  0.0,                     !- Field 80
  Until: 11:00,            !- Field 81
  0.1,                     !- Field 82
  Until: 12:00,            !- Field 83
  0.2,                     !- Field 84
  Until: 14:00,            !- Field 85
  0.25,                    !- Field 86
  Until: 15:00,            !- Field 87
  0.15,                    !- Field 88
  Until: 16:00,            !- Field 89
  0.2,                     !- Field 90
  Until: 17:00,            !- Field 91
  0.25,                    !- Field 92
  Until: 18:00,            !- Field 93
  0.35,                    !- Field 94
  Until: 19:00,            !- Field 95
  0.55,                    !- Field 96
  Until: 20:00,            !- Field 97
  0.65,                    !- Field 98
  Until: 21:00,            !- Field 99
  0.7,                     !- Field 100
  Until: 22:00,            !- Field 101
  0.35,                    !- Field 102
  Until: 24:00,            !- Field 103
  0.2;                     !- Field 104

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 06:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 03:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 08:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 03:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 09:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  0.5,                     !- Field 4
  Until: 06:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 03:00,            !- Field 10
  0.5,                     !- Field 11
  Until: 08:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.5,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 03:00,            !- Field 17
  0.5,                     !- Field 18
  Until: 09:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.5;                     !- Field 22

! Schedule Restaurant Service Water Heating, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,            !- Field 3
  0.2,                     !- Field 4
  Until: 03:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.0,                     !- Field 8
  Until: 08:00,            !- Field 9
  0.6,                     !- Field 10
  Until: 09:00,            !- Field 11
  0.55,                    !- Field 12
  Until: 10:00,            !- Field 13
  0.45,                    !- Field 14
  Until: 11:00,            !- Field 15
  0.4,                     !- Field 16
  Until: 12:00,            !- Field 17
  0.45,                    !- Field 18
  Until: 13:00,            !- Field 19
  0.4,                     !- Field 20
  Until: 14:00,            !- Field 21
  0.35,                    !- Field 22
  Until: 17:00,            !- Field 23
  0.3,                     !- Field 24
  Until: 18:00,            !- Field 25
  0.4,                     !- Field 26
  Until: 19:00,            !- Field 27
  0.55,                    !- Field 28
  Until: 20:00,            !- Field 29
  0.6,                     !- Field 30
  Until: 21:00,            !- Field 31
  0.5,                     !- Field 32
  Until: 22:00,            !- Field 33
  0.55,                    !- Field 34
  Until: 23:00,            !- Field 35
  0.45,                    !- Field 36
  Until: 24:00,            !- Field 37
  0.25,                    !- Field 38
  For: Saturday WinterDesignDay,  !- Field 39
  Until: 01:00,            !- Field 40
  0.2,                     !- Field 41
  Until: 03:00,            !- Field 42
  0.15,                    !- Field 43
  Until: 09:00,            !- Field 44
  0.0,                     !- Field 45
  Until: 10:00,            !- Field 46
  0.5,                     !- Field 47
  Until: 11:00,            !- Field 48
  0.45,                    !- Field 49
  Until: 13:00,            !- Field 50
  0.5,                     !- Field 51
  Until: 14:00,            !- Field 52
  0.45,                    !- Field 53
  Until: 16:00,            !- Field 54
  0.4,                     !- Field 55
  Until: 17:00,            !- Field 56
  0.35,                    !- Field 57
  Until: 18:00,            !- Field 58
  0.4,                     !- Field 59
  Until: 20:00,            !- Field 60
  0.55,                    !- Field 61
  Until: 21:00,            !- Field 62
  0.5,                     !- Field 63
  Until: 22:00,            !- Field 64
  0.55,                    !- Field 65
  Until: 23:00,            !- Field 66
  0.4,                     !- Field 67
  Until: 24:00,            !- Field 68
  0.3,                     !- Field 69
  For: Sunday Holidays AllOtherDays,  !- Field 70
  Until: 01:00,            !- Field 71
  0.25,                    !- Field 72
  Until: 03:00,            !- Field 73
  0.2,                     !- Field 74
  Until: 10:00,            !- Field 75
  0.0,                     !- Field 76
  Until: 12:00,            !- Field 77
  0.5,                     !- Field 78
  Until: 14:00,            !- Field 79
  0.4,                     !- Field 80
  Until: 17:00,            !- Field 81
  0.3,                     !- Field 82
  Until: 18:00,            !- Field 83
  0.4,                     !- Field 84
  Until: 20:00,            !- Field 85
  0.5,                     !- Field 86
  Until: 21:00,            !- Field 87
  0.4,                     !- Field 88
  Until: 22:00,            !- Field 89
  0.5,                     !- Field 90
  Until: 23:00,            !- Field 91
  0.4,                     !- Field 92
  Until: 24:00,            !- Field 93
  0.2;                     !- Field 94

Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 03:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 09:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 03:00,            !- Field 17
  1.0,                     !- Field 18
  Until: 10:00,            !- Field 19
  0.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  1.0;                     !- Field 22

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Restaurant HVAC Systems, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 06:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 03:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 08:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 03:00,            !- Field 17
  1.0,                     !- Field 18
  Until: 09:00,            !- Field 19
  0.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  1.0;                     !- Field 22

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Kitchen_Exhaust_SCH,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 03:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 09:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 03:00,            !- Field 17
  1.0,                     !- Field 18
  Until: 10:00,            !- Field 19
  0.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  1.0;                     !- Field 22

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,  !- Field 2
  Until: 03:00,            !- Field 3
  21.,                     !- Field 4
  Until: 06:00,            !- Field 5
  21,                    !- Field 6
  Until: 24:00,            !- Field 7
  21.,                     !- Field 8
  For: SummerDesignDay,    !- Field 9
  Until: 24:00,            !- Field 10
  21,                    !- Field 11
  For: Saturday,           !- Field 12
  Until: 03:00,            !- Field 13
  21.,                     !- Field 14
  Until: 08:00,            !- Field 15
  21,                    !- Field 16
  Until: 24:00,            !- Field 17
  21.,                     !- Field 18
  For: WinterDesignDay,  !- Field 19
  Until: 24:00,            !- Field 20
  21.,                     !- Field 21
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until: 03:00,            !- Field 23
  21.,                     !- Field 24
  Until: 09:00,            !- Field 25
  21,                    !- Field 26
  Until: 24:00,            !- Field 27
  21.;                     !- Field 28

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  24.,                     !- Field 4
  Until: 06:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  24.,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 03:00,            !- Field 10
  24.,                     !- Field 11
  Until: 08:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  24.,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  24.0,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 03:00,            !- Field 20
  24.,                     !- Field 21
  Until: 09:00,            !- Field 22
  24.0,                    !- Field 23
  Until: 24:00,            !- Field 24
  24.;                     !- Field 25

Schedule:Compact,
  HTGSETP_KITCHEN_SCH,     !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,  !- Field 2
  Until: 03:00,            !- Field 3
  19.,                     !- Field 4
  Until: 06:00,            !- Field 5
  15.6,                    !- Field 6
  Until: 24:00,            !- Field 7
  19.,                     !- Field 8
  For: SummerDesignDay,    !- Field 9
  Until: 24:00,            !- Field 10
  15.6,                    !- Field 11
  For: WinterDesignDay,    !- Field 12
  Until: 24:00,            !- Field 13
  19.0,                    !- Field 14
  For: Saturday,           !- Field 15
  Until: 03:00,            !- Field 16
  19.,                     !- Field 17
  Until: 08:00,            !- Field 18
  15.6,                    !- Field 19
  Until: 24:00,            !- Field 20
  19.,                     !- Field 21
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until: 03:00,            !- Field 23
  19.,                     !- Field 24
  Until: 09:00,            !- Field 25
  15.6,                    !- Field 26
  Until: 24:00,            !- Field 27
  19.;                     !- Field 28

Schedule:Compact,
  CLGSETP_KITCHEN_SCH,     !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  26.,                     !- Field 4
  Until: 06:00,            !- Field 5
  30.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  26.,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 03:00,            !- Field 10
  26.,                     !- Field 11
  Until: 08:00,            !- Field 12
  30.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  26.,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  30.0,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 03:00,            !- Field 20
  26.,                     !- Field 21
  Until: 09:00,            !- Field 22
  30.0,                    !- Field 23
  Until: 24:00,            !- Field 24
  26.;                     !- Field 25

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 03:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 09:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 03:00,            !- Field 20
  1.0,                     !- Field 21
  Until: 10:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  1.0;                     !- Field 25

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  MinOA_SDKitch_Sched,             !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  0.223,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.223,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 03:00,            !- Field 10
  0.223,                     !- Field 11
  Until: 09:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.223,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  0.223,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 03:00,            !- Field 20
  0.223,                     !- Field 21
  Until: 10:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  0.223;                     !- Field 25

Schedule:Compact,
  MinOA_FFKitch_Sched,             !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  0.706,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.706,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 03:00,            !- Field 10
  0.706,                     !- Field 11
  Until: 09:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.706,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  0.706,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 03:00,            !- Field 20
  0.706,                     !- Field 21
  Until: 10:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  0.706;                     !- Field 25

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  13.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  13.0;                    !- Field 12

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

##enddef

##def Schedule_Restaurant_ASHRAE_90.1-1989_TypTstat[]
! Schedule set Schedule_Restaurant_ASHRAE_90.1-1989_TypTstat[]

! Hours: Weekly: 135, Yearly: 7039
! Schedule Restaurant Lighting, ASHRAE 90.1-1989, Section 13
  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    6.7;                     !- Field 4
 
  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.;                     !- Field 4


Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday,            !- Field 2
  Until: 05:00,            !- Field 3
  0.15,                    !- Field 4
  Until: 06:00,            !- Field 5
  0.2,                     !- Field 6
  Until: 08:00,            !- Field 7
  0.4,                     !- Field 8
  Until: 10:00,            !- Field 9
  0.6,                     !- Field 10
  Until: 22:00,            !- Field 11
  0.9,                     !- Field 12
  Until: 23:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 24:00,            !- Field 15
  0.3,                     !- Field 16
  For: Saturday,           !- Field 17
  Until: 01:00,            !- Field 18
  0.2,                     !- Field 19
  Until: 06:00,            !- Field 20
  0.15,                    !- Field 21
  Until: 08:00,            !- Field 22
  0.3,                     !- Field 23
  Until: 10:00,            !- Field 24
  0.6,                     !- Field 25
  Until: 17:00,            !- Field 26
  0.8,                     !- Field 27
  Until: 22:00,            !- Field 28
  0.9,                     !- Field 29
  Until: 23:00,            !- Field 30
  0.5,                     !- Field 31
  Until: 24:00,            !- Field 32
  0.3,                     !- Field 33
  For: SummerDesignDay,    !- Field 34
  Until: 24:00,            !- Field 35
  1.0,                     !- Field 36
  For: WinterDesignDay,    !- Field 37
  Until: 24:00,            !- Field 38
  0.0,                     !- Field 39
  For: Sunday Holidays AllOtherDays,  !- Field 40
  Until: 01:00,            !- Field 41
  0.2,                     !- Field 42
  Until: 06:00,            !- Field 43
  0.15,                    !- Field 44
  Until: 08:00,            !- Field 45
  0.3,                     !- Field 46
  Until: 10:00,            !- Field 47
  0.5,                     !- Field 48
  Until: 16:00,            !- Field 49
  0.7,                     !- Field 50
  Until: 22:00,            !- Field 51
  0.6,                     !- Field 52
  Until: 23:00,            !- Field 53
  0.5,                     !- Field 54
  Until: 24:00,            !- Field 55
  0.3;                     !- Field 56


! Schedule Restaurant Receptacles
! Hours: Weekly: 109.55, Yearly: 5712
Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday,            !- Field 2
  Until: 03:00,            !- Field 3
  0.35,                    !- Field 4
  Until: 06:00,            !- Field 5
  0.2,                     !- Field 6
  Until: 08:00,            !- Field 7
  0.4,                     !- Field 8
  Until: 10:00,            !- Field 9
  0.6,                     !- Field 10
  Until: 22:00,            !- Field 11
  0.9,                     !- Field 12
  Until: 23:00,            !- Field 13
  0.6,                     !- Field 14
  Until: 24:00,            !- Field 15
  0.6,                     !- Field 16
  For: Saturday,           !- Field 17
  Until: 03:00,            !- Field 18
  0.35,                    !- Field 19
  Until: 06:00,            !- Field 20
  0.2,                     !- Field 21
  Until: 08:00,            !- Field 22
  0.4,                     !- Field 23
  Until: 10:00,            !- Field 24
  0.6,                     !- Field 25
  Until: 17:00,            !- Field 26
  0.9,                     !- Field 27
  Until: 22:00,            !- Field 28
  0.9,                     !- Field 29
  Until: 23:00,            !- Field 30
  0.6,                     !- Field 31
  Until: 24:00,            !- Field 32
  0.6,                     !- Field 33
  For: SummerDesignDay,    !- Field 34
  Until: 24:00,            !- Field 35
  1.0,                     !- Field 36
  For: WinterDesignDay,    !- Field 37
  Until: 24:00,            !- Field 38
  0.0,                     !- Field 39
  For: Sunday Holidays AllOtherDays,  !- Field 40
  Until: 03:00,            !- Field 41
  0.35,                    !- Field 42
  Until: 06:00,            !- Field 43
  0.2,                     !- Field 44
  Until: 08:00,            !- Field 45
  0.4,                     !- Field 46
  Until: 10:00,            !- Field 47
  0.6,                     !- Field 48
  Until: 17:00,            !- Field 49
  0.9,                     !- Field 50
  Until: 22:00,            !- Field 51
  0.9,                     !- Field 52
  Until: 23:00,            !- Field 53
  0.6,                     !- Field 54
  Until: 24:00,            !- Field 55
  0.6;                     !- Field 56



! Schedule Restaurant Occupancy, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 02:00,            !- Field 3
  0.15,                    !- Field 4
  Until: 03:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.0,                     !- Field 8
  Until: 10:00,            !- Field 9
  0.05,                    !- Field 10
  Until: 11:00,            !- Field 11
  0.2,                     !- Field 12
  Until: 12:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 13:00,            !- Field 15
  0.8,                     !- Field 16
  Until: 14:00,            !- Field 17
  0.7,                     !- Field 18
  Until: 15:00,            !- Field 19
  0.4,                     !- Field 20
  Until: 16:00,            !- Field 21
  0.2,                     !- Field 22
  Until: 17:00,            !- Field 23
  0.25,                    !- Field 24
  Until: 18:00,            !- Field 25
  0.5,                     !- Field 26
  Until: 21:00,            !- Field 27
  0.8,                     !- Field 28
  Until: 22:00,            !- Field 29
  0.5,                     !- Field 30
  Until: 23:00,            !- Field 31
  0.35,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.2,                     !- Field 34
  For: SummerDesignDay,    !- Field 35
  Until: 24:00,            !- Field 36
  1.0,                     !- Field 37
  For: WinterDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  0.0,                     !- Field 40
  For: Saturday,           !- Field 41
  Until: 01:00,            !- Field 42
  0.3,                     !- Field 43
  Until: 02:00,            !- Field 44
  0.25,                    !- Field 45
  Until: 03:00,            !- Field 46
  0.05,                    !- Field 47
  Until: 09:00,            !- Field 48
  0.0,                     !- Field 49
  Until: 10:00,            !- Field 50
  0.05,                    !- Field 51
  Until: 11:00,            !- Field 52
  0.2,                     !- Field 53
  Until: 12:00,            !- Field 54
  0.45,                    !- Field 55
  Until: 14:00,            !- Field 56
  0.5,                     !- Field 57
  Until: 15:00,            !- Field 58
  0.35,                    !- Field 59
  Until: 18:00,            !- Field 60
  0.3,                     !- Field 61
  Until: 19:00,            !- Field 62
  0.7,                     !- Field 63
  Until: 20:00,            !- Field 64
  0.9,                     !- Field 65
  Until: 21:00,            !- Field 66
  0.7,                     !- Field 67
  Until: 22:00,            !- Field 68
  0.65,                    !- Field 69
  Until: 23:00,            !- Field 70
  0.55,                    !- Field 71
  Until: 24:00,            !- Field 72
  0.35,                    !- Field 73
  For: Sunday Holidays AllOtherDays,  !- Field 74
  Until: 02:00,            !- Field 75
  0.2,                     !- Field 76
  Until: 03:00,            !- Field 77
  0.05,                    !- Field 78
  Until: 10:00,            !- Field 79
  0.0,                     !- Field 80
  Until: 11:00,            !- Field 81
  0.1,                     !- Field 82
  Until: 12:00,            !- Field 83
  0.2,                     !- Field 84
  Until: 14:00,            !- Field 85
  0.25,                    !- Field 86
  Until: 15:00,            !- Field 87
  0.15,                    !- Field 88
  Until: 16:00,            !- Field 89
  0.2,                     !- Field 90
  Until: 17:00,            !- Field 91
  0.25,                    !- Field 92
  Until: 18:00,            !- Field 93
  0.35,                    !- Field 94
  Until: 19:00,            !- Field 95
  0.55,                    !- Field 96
  Until: 20:00,            !- Field 97
  0.65,                    !- Field 98
  Until: 21:00,            !- Field 99
  0.7,                     !- Field 100
  Until: 22:00,            !- Field 101
  0.35,                    !- Field 102
  Until: 24:00,            !- Field 103
  0.2;                     !- Field 104

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 06:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 03:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 08:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 03:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 09:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  0.5,                     !- Field 4
  Until: 06:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 03:00,            !- Field 10
  0.5,                     !- Field 11
  Until: 08:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.5,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 03:00,            !- Field 17
  0.5,                     !- Field 18
  Until: 09:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.5;                     !- Field 22

! Schedule Restaurant Service Water Heating, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,            !- Field 3
  0.2,                     !- Field 4
  Until: 03:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.0,                     !- Field 8
  Until: 08:00,            !- Field 9
  0.6,                     !- Field 10
  Until: 09:00,            !- Field 11
  0.55,                    !- Field 12
  Until: 10:00,            !- Field 13
  0.45,                    !- Field 14
  Until: 11:00,            !- Field 15
  0.4,                     !- Field 16
  Until: 12:00,            !- Field 17
  0.45,                    !- Field 18
  Until: 13:00,            !- Field 19
  0.4,                     !- Field 20
  Until: 14:00,            !- Field 21
  0.35,                    !- Field 22
  Until: 17:00,            !- Field 23
  0.3,                     !- Field 24
  Until: 18:00,            !- Field 25
  0.4,                     !- Field 26
  Until: 19:00,            !- Field 27
  0.55,                    !- Field 28
  Until: 20:00,            !- Field 29
  0.6,                     !- Field 30
  Until: 21:00,            !- Field 31
  0.5,                     !- Field 32
  Until: 22:00,            !- Field 33
  0.55,                    !- Field 34
  Until: 23:00,            !- Field 35
  0.45,                    !- Field 36
  Until: 24:00,            !- Field 37
  0.25,                    !- Field 38
  For: Saturday WinterDesignDay,  !- Field 39
  Until: 01:00,            !- Field 40
  0.2,                     !- Field 41
  Until: 03:00,            !- Field 42
  0.15,                    !- Field 43
  Until: 09:00,            !- Field 44
  0.0,                     !- Field 45
  Until: 10:00,            !- Field 46
  0.5,                     !- Field 47
  Until: 11:00,            !- Field 48
  0.45,                    !- Field 49
  Until: 13:00,            !- Field 50
  0.5,                     !- Field 51
  Until: 14:00,            !- Field 52
  0.45,                    !- Field 53
  Until: 16:00,            !- Field 54
  0.4,                     !- Field 55
  Until: 17:00,            !- Field 56
  0.35,                    !- Field 57
  Until: 18:00,            !- Field 58
  0.4,                     !- Field 59
  Until: 20:00,            !- Field 60
  0.55,                    !- Field 61
  Until: 21:00,            !- Field 62
  0.5,                     !- Field 63
  Until: 22:00,            !- Field 64
  0.55,                    !- Field 65
  Until: 23:00,            !- Field 66
  0.4,                     !- Field 67
  Until: 24:00,            !- Field 68
  0.3,                     !- Field 69
  For: Sunday Holidays AllOtherDays,  !- Field 70
  Until: 01:00,            !- Field 71
  0.25,                    !- Field 72
  Until: 03:00,            !- Field 73
  0.2,                     !- Field 74
  Until: 10:00,            !- Field 75
  0.0,                     !- Field 76
  Until: 12:00,            !- Field 77
  0.5,                     !- Field 78
  Until: 14:00,            !- Field 79
  0.4,                     !- Field 80
  Until: 17:00,            !- Field 81
  0.3,                     !- Field 82
  Until: 18:00,            !- Field 83
  0.4,                     !- Field 84
  Until: 20:00,            !- Field 85
  0.5,                     !- Field 86
  Until: 21:00,            !- Field 87
  0.4,                     !- Field 88
  Until: 22:00,            !- Field 89
  0.5,                     !- Field 90
  Until: 23:00,            !- Field 91
  0.4,                     !- Field 92
  Until: 24:00,            !- Field 93
  0.2;                     !- Field 94

Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 03:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 09:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 03:00,            !- Field 17
  1.0,                     !- Field 18
  Until: 10:00,            !- Field 19
  0.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  1.0;                     !- Field 22

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Restaurant HVAC Systems, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 06:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 03:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 08:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 03:00,            !- Field 17
  1.0,                     !- Field 18
  Until: 09:00,            !- Field 19
  0.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  1.0;                     !- Field 22

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Kitchen_Exhaust_SCH,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 03:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 09:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 03:00,            !- Field 17
  1.0,                     !- Field 18
  Until: 10:00,            !- Field 19
  0.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  1.0;                     !- Field 22

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,  !- Field 2
  Until: 03:00,            !- Field 3
  21.,                     !- Field 4
  Until: 06:00,            !- Field 5
  15.6,                    !- Field 6
  Until: 24:00,            !- Field 7
  21.,                     !- Field 8
  For: SummerDesignDay,    !- Field 9
  Until: 24:00,            !- Field 10
  15.6,                    !- Field 11
  For: Saturday,           !- Field 12
  Until: 03:00,            !- Field 13
  21.,                     !- Field 14
  Until: 08:00,            !- Field 15
  15.6,                    !- Field 16
  Until: 24:00,            !- Field 17
  21.,                     !- Field 18
  For: WinterDesignDay,  !- Field 19
  Until: 24:00,            !- Field 20
  21.,                     !- Field 21
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until: 03:00,            !- Field 23
  21.,                     !- Field 24
  Until: 09:00,            !- Field 25
  15.6,                    !- Field 26
  Until: 24:00,            !- Field 27
  21.;                     !- Field 28

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  24.,                     !- Field 4
  Until: 06:00,            !- Field 5
  30.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  24.,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 03:00,            !- Field 10
  24.,                     !- Field 11
  Until: 08:00,            !- Field 12
  30.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  24.,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  30.0,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 03:00,            !- Field 20
  24.,                     !- Field 21
  Until: 09:00,            !- Field 22
  30.0,                    !- Field 23
  Until: 24:00,            !- Field 24
  24.;                     !- Field 25

Schedule:Compact,
  HTGSETP_KITCHEN_SCH,     !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,  !- Field 2
  Until: 03:00,            !- Field 3
  19.,                     !- Field 4
  Until: 06:00,            !- Field 5
  15.6,                    !- Field 6
  Until: 24:00,            !- Field 7
  19.,                     !- Field 8
  For: SummerDesignDay,    !- Field 9
  Until: 24:00,            !- Field 10
  15.6,                    !- Field 11
  For: WinterDesignDay,    !- Field 12
  Until: 24:00,            !- Field 13
  19.0,                    !- Field 14
  For: Saturday,           !- Field 15
  Until: 03:00,            !- Field 16
  19.,                     !- Field 17
  Until: 08:00,            !- Field 18
  15.6,                    !- Field 19
  Until: 24:00,            !- Field 20
  19.,                     !- Field 21
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until: 03:00,            !- Field 23
  19.,                     !- Field 24
  Until: 09:00,            !- Field 25
  15.6,                    !- Field 26
  Until: 24:00,            !- Field 27
  19.;                     !- Field 28

Schedule:Compact,
  CLGSETP_KITCHEN_SCH,     !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  26.,                     !- Field 4
  Until: 06:00,            !- Field 5
  30.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  26.,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 03:00,            !- Field 10
  26.,                     !- Field 11
  Until: 08:00,            !- Field 12
  30.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  26.,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  30.0,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 03:00,            !- Field 20
  26.,                     !- Field 21
  Until: 09:00,            !- Field 22
  30.0,                    !- Field 23
  Until: 24:00,            !- Field 24
  26.;                     !- Field 25

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 03:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 09:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 03:00,            !- Field 20
  1.0,                     !- Field 21
  Until: 10:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  1.0;                     !- Field 25

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  MinOA_SDKitch_Sched,             !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  0.223,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.223,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 03:00,            !- Field 10
  0.223,                     !- Field 11
  Until: 09:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.223,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  0.223,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 03:00,            !- Field 20
  0.223,                     !- Field 21
  Until: 10:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  0.223;                     !- Field 25

Schedule:Compact,
  MinOA_FFKitch_Sched,             !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  0.706,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.706,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 03:00,            !- Field 10
  0.706,                     !- Field 11
  Until: 09:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.706,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  0.706,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 03:00,            !- Field 20
  0.706,                     !- Field 21
  Until: 10:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  0.706;                     !- Field 25

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  13.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  13.0;                    !- Field 12

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

##enddef

##def Schedule_Restaurant_ASHRAE_90.1-1989_NoTstatSetBack[]
! Schedule set Schedule_Restaurant_ASHRAE_90.1-1989_TypTstat[]

! Hours: Weekly: 135, Yearly: 7039
! Schedule Restaurant Lighting, ASHRAE 90.1-1989, Section 13
  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    6.7;                     !- Field 4
 
  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.;                     !- Field 4


Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday,            !- Field 2
  Until: 05:00,            !- Field 3
  0.15,                    !- Field 4
  Until: 06:00,            !- Field 5
  0.2,                     !- Field 6
  Until: 08:00,            !- Field 7
  0.4,                     !- Field 8
  Until: 10:00,            !- Field 9
  0.6,                     !- Field 10
  Until: 22:00,            !- Field 11
  0.9,                     !- Field 12
  Until: 23:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 24:00,            !- Field 15
  0.3,                     !- Field 16
  For: Saturday,           !- Field 17
  Until: 01:00,            !- Field 18
  0.2,                     !- Field 19
  Until: 06:00,            !- Field 20
  0.15,                    !- Field 21
  Until: 08:00,            !- Field 22
  0.3,                     !- Field 23
  Until: 10:00,            !- Field 24
  0.6,                     !- Field 25
  Until: 17:00,            !- Field 26
  0.8,                     !- Field 27
  Until: 22:00,            !- Field 28
  0.9,                     !- Field 29
  Until: 23:00,            !- Field 30
  0.5,                     !- Field 31
  Until: 24:00,            !- Field 32
  0.3,                     !- Field 33
  For: SummerDesignDay,    !- Field 34
  Until: 24:00,            !- Field 35
  1.0,                     !- Field 36
  For: WinterDesignDay,    !- Field 37
  Until: 24:00,            !- Field 38
  0.0,                     !- Field 39
  For: Sunday Holidays AllOtherDays,  !- Field 40
  Until: 01:00,            !- Field 41
  0.2,                     !- Field 42
  Until: 06:00,            !- Field 43
  0.15,                    !- Field 44
  Until: 08:00,            !- Field 45
  0.3,                     !- Field 46
  Until: 10:00,            !- Field 47
  0.5,                     !- Field 48
  Until: 16:00,            !- Field 49
  0.7,                     !- Field 50
  Until: 22:00,            !- Field 51
  0.6,                     !- Field 52
  Until: 23:00,            !- Field 53
  0.5,                     !- Field 54
  Until: 24:00,            !- Field 55
  0.3;                     !- Field 56



! Schedule Restaurant Receptacles
! Hours: Weekly: 109.55, Yearly: 5712
Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday,            !- Field 2
  Until: 03:00,            !- Field 3
  0.35,                    !- Field 4
  Until: 06:00,            !- Field 5
  0.2,                     !- Field 6
  Until: 08:00,            !- Field 7
  0.4,                     !- Field 8
  Until: 10:00,            !- Field 9
  0.6,                     !- Field 10
  Until: 22:00,            !- Field 11
  0.9,                     !- Field 12
  Until: 23:00,            !- Field 13
  0.6,                     !- Field 14
  Until: 24:00,            !- Field 15
  0.6,                     !- Field 16
  For: Saturday,           !- Field 17
  Until: 03:00,            !- Field 18
  0.35,                    !- Field 19
  Until: 06:00,            !- Field 20
  0.2,                     !- Field 21
  Until: 08:00,            !- Field 22
  0.4,                     !- Field 23
  Until: 10:00,            !- Field 24
  0.6,                     !- Field 25
  Until: 17:00,            !- Field 26
  0.9,                     !- Field 27
  Until: 22:00,            !- Field 28
  0.9,                     !- Field 29
  Until: 23:00,            !- Field 30
  0.6,                     !- Field 31
  Until: 24:00,            !- Field 32
  0.6,                     !- Field 33
  For: SummerDesignDay,    !- Field 34
  Until: 24:00,            !- Field 35
  1.0,                     !- Field 36
  For: WinterDesignDay,    !- Field 37
  Until: 24:00,            !- Field 38
  0.0,                     !- Field 39
  For: Sunday Holidays AllOtherDays,  !- Field 40
  Until: 03:00,            !- Field 41
  0.35,                    !- Field 42
  Until: 06:00,            !- Field 43
  0.2,                     !- Field 44
  Until: 08:00,            !- Field 45
  0.4,                     !- Field 46
  Until: 10:00,            !- Field 47
  0.6,                     !- Field 48
  Until: 17:00,            !- Field 49
  0.9,                     !- Field 50
  Until: 22:00,            !- Field 51
  0.9,                     !- Field 52
  Until: 23:00,            !- Field 53
  0.6,                     !- Field 54
  Until: 24:00,            !- Field 55
  0.6;                     !- Field 56


! Schedule Restaurant Occupancy, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 02:00,            !- Field 3
  0.15,                    !- Field 4
  Until: 03:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.0,                     !- Field 8
  Until: 10:00,            !- Field 9
  0.05,                    !- Field 10
  Until: 11:00,            !- Field 11
  0.2,                     !- Field 12
  Until: 12:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 13:00,            !- Field 15
  0.8,                     !- Field 16
  Until: 14:00,            !- Field 17
  0.7,                     !- Field 18
  Until: 15:00,            !- Field 19
  0.4,                     !- Field 20
  Until: 16:00,            !- Field 21
  0.2,                     !- Field 22
  Until: 17:00,            !- Field 23
  0.25,                    !- Field 24
  Until: 18:00,            !- Field 25
  0.5,                     !- Field 26
  Until: 21:00,            !- Field 27
  0.8,                     !- Field 28
  Until: 22:00,            !- Field 29
  0.5,                     !- Field 30
  Until: 23:00,            !- Field 31
  0.35,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.2,                     !- Field 34
  For: SummerDesignDay,    !- Field 35
  Until: 24:00,            !- Field 36
  1.0,                     !- Field 37
  For: WinterDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  0.0,                     !- Field 40
  For: Saturday,           !- Field 41
  Until: 01:00,            !- Field 42
  0.3,                     !- Field 43
  Until: 02:00,            !- Field 44
  0.25,                    !- Field 45
  Until: 03:00,            !- Field 46
  0.05,                    !- Field 47
  Until: 09:00,            !- Field 48
  0.0,                     !- Field 49
  Until: 10:00,            !- Field 50
  0.05,                    !- Field 51
  Until: 11:00,            !- Field 52
  0.2,                     !- Field 53
  Until: 12:00,            !- Field 54
  0.45,                    !- Field 55
  Until: 14:00,            !- Field 56
  0.5,                     !- Field 57
  Until: 15:00,            !- Field 58
  0.35,                    !- Field 59
  Until: 18:00,            !- Field 60
  0.3,                     !- Field 61
  Until: 19:00,            !- Field 62
  0.7,                     !- Field 63
  Until: 20:00,            !- Field 64
  0.9,                     !- Field 65
  Until: 21:00,            !- Field 66
  0.7,                     !- Field 67
  Until: 22:00,            !- Field 68
  0.65,                    !- Field 69
  Until: 23:00,            !- Field 70
  0.55,                    !- Field 71
  Until: 24:00,            !- Field 72
  0.35,                    !- Field 73
  For: Sunday Holidays AllOtherDays,  !- Field 74
  Until: 02:00,            !- Field 75
  0.2,                     !- Field 76
  Until: 03:00,            !- Field 77
  0.05,                    !- Field 78
  Until: 10:00,            !- Field 79
  0.0,                     !- Field 80
  Until: 11:00,            !- Field 81
  0.1,                     !- Field 82
  Until: 12:00,            !- Field 83
  0.2,                     !- Field 84
  Until: 14:00,            !- Field 85
  0.25,                    !- Field 86
  Until: 15:00,            !- Field 87
  0.15,                    !- Field 88
  Until: 16:00,            !- Field 89
  0.2,                     !- Field 90
  Until: 17:00,            !- Field 91
  0.25,                    !- Field 92
  Until: 18:00,            !- Field 93
  0.35,                    !- Field 94
  Until: 19:00,            !- Field 95
  0.55,                    !- Field 96
  Until: 20:00,            !- Field 97
  0.65,                    !- Field 98
  Until: 21:00,            !- Field 99
  0.7,                     !- Field 100
  Until: 22:00,            !- Field 101
  0.35,                    !- Field 102
  Until: 24:00,            !- Field 103
  0.2;                     !- Field 104

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 06:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 03:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 08:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 03:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 09:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  0.5,                     !- Field 4
  Until: 06:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 03:00,            !- Field 10
  0.5,                     !- Field 11
  Until: 08:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.5,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 03:00,            !- Field 17
  0.5,                     !- Field 18
  Until: 09:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.5;                     !- Field 22

! Schedule Restaurant Service Water Heating, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,            !- Field 3
  0.2,                     !- Field 4
  Until: 03:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.0,                     !- Field 8
  Until: 08:00,            !- Field 9
  0.6,                     !- Field 10
  Until: 09:00,            !- Field 11
  0.55,                    !- Field 12
  Until: 10:00,            !- Field 13
  0.45,                    !- Field 14
  Until: 11:00,            !- Field 15
  0.4,                     !- Field 16
  Until: 12:00,            !- Field 17
  0.45,                    !- Field 18
  Until: 13:00,            !- Field 19
  0.4,                     !- Field 20
  Until: 14:00,            !- Field 21
  0.35,                    !- Field 22
  Until: 17:00,            !- Field 23
  0.3,                     !- Field 24
  Until: 18:00,            !- Field 25
  0.4,                     !- Field 26
  Until: 19:00,            !- Field 27
  0.55,                    !- Field 28
  Until: 20:00,            !- Field 29
  0.6,                     !- Field 30
  Until: 21:00,            !- Field 31
  0.5,                     !- Field 32
  Until: 22:00,            !- Field 33
  0.55,                    !- Field 34
  Until: 23:00,            !- Field 35
  0.45,                    !- Field 36
  Until: 24:00,            !- Field 37
  0.25,                    !- Field 38
  For: Saturday WinterDesignDay,  !- Field 39
  Until: 01:00,            !- Field 40
  0.2,                     !- Field 41
  Until: 03:00,            !- Field 42
  0.15,                    !- Field 43
  Until: 09:00,            !- Field 44
  0.0,                     !- Field 45
  Until: 10:00,            !- Field 46
  0.5,                     !- Field 47
  Until: 11:00,            !- Field 48
  0.45,                    !- Field 49
  Until: 13:00,            !- Field 50
  0.5,                     !- Field 51
  Until: 14:00,            !- Field 52
  0.45,                    !- Field 53
  Until: 16:00,            !- Field 54
  0.4,                     !- Field 55
  Until: 17:00,            !- Field 56
  0.35,                    !- Field 57
  Until: 18:00,            !- Field 58
  0.4,                     !- Field 59
  Until: 20:00,            !- Field 60
  0.55,                    !- Field 61
  Until: 21:00,            !- Field 62
  0.5,                     !- Field 63
  Until: 22:00,            !- Field 64
  0.55,                    !- Field 65
  Until: 23:00,            !- Field 66
  0.4,                     !- Field 67
  Until: 24:00,            !- Field 68
  0.3,                     !- Field 69
  For: Sunday Holidays AllOtherDays,  !- Field 70
  Until: 01:00,            !- Field 71
  0.25,                    !- Field 72
  Until: 03:00,            !- Field 73
  0.2,                     !- Field 74
  Until: 10:00,            !- Field 75
  0.0,                     !- Field 76
  Until: 12:00,            !- Field 77
  0.5,                     !- Field 78
  Until: 14:00,            !- Field 79
  0.4,                     !- Field 80
  Until: 17:00,            !- Field 81
  0.3,                     !- Field 82
  Until: 18:00,            !- Field 83
  0.4,                     !- Field 84
  Until: 20:00,            !- Field 85
  0.5,                     !- Field 86
  Until: 21:00,            !- Field 87
  0.4,                     !- Field 88
  Until: 22:00,            !- Field 89
  0.5,                     !- Field 90
  Until: 23:00,            !- Field 91
  0.4,                     !- Field 92
  Until: 24:00,            !- Field 93
  0.2;                     !- Field 94

Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 03:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 09:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 03:00,            !- Field 17
  1.0,                     !- Field 18
  Until: 10:00,            !- Field 19
  0.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  1.0;                     !- Field 22

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Restaurant HVAC Systems, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 06:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 03:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 08:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 03:00,            !- Field 17
  1.0,                     !- Field 18
  Until: 09:00,            !- Field 19
  0.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  1.0;                     !- Field 22

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Kitchen_Exhaust_SCH,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 03:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 09:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 03:00,            !- Field 17
  1.0,                     !- Field 18
  Until: 10:00,            !- Field 19
  0.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  1.0;                     !- Field 22

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,  !- Field 2
  Until: 03:00,            !- Field 3
  21.,                     !- Field 4
  Until: 06:00,            !- Field 5
  21,                    !- Field 6
  Until: 24:00,            !- Field 7
  21.,                     !- Field 8
  For: SummerDesignDay,    !- Field 9
  Until: 24:00,            !- Field 10
  21,                    !- Field 11
  For: Saturday,           !- Field 12
  Until: 03:00,            !- Field 13
  21.,                     !- Field 14
  Until: 08:00,            !- Field 15
  21,                    !- Field 16
  Until: 24:00,            !- Field 17
  21.,                     !- Field 18
  For: WinterDesignDay,  !- Field 19
  Until: 24:00,            !- Field 20
  21.,                     !- Field 21
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until: 03:00,            !- Field 23
  21.,                     !- Field 24
  Until: 09:00,            !- Field 25
  21,                    !- Field 26
  Until: 24:00,            !- Field 27
  21.;                     !- Field 28

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  24.,                     !- Field 4
  Until: 06:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  24.,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 03:00,            !- Field 10
  24.,                     !- Field 11
  Until: 08:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  24.,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  24.0,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 03:00,            !- Field 20
  24.,                     !- Field 21
  Until: 09:00,            !- Field 22
  24.0,                    !- Field 23
  Until: 24:00,            !- Field 24
  24.;                     !- Field 25

Schedule:Compact,
  HTGSETP_KITCHEN_SCH,     !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,  !- Field 2
  Until: 03:00,            !- Field 3
  19.,                     !- Field 4
  Until: 06:00,            !- Field 5
  15.6,                    !- Field 6
  Until: 24:00,            !- Field 7
  19.,                     !- Field 8
  For: SummerDesignDay,    !- Field 9
  Until: 24:00,            !- Field 10
  15.6,                    !- Field 11
  For: WinterDesignDay,    !- Field 12
  Until: 24:00,            !- Field 13
  19.0,                    !- Field 14
  For: Saturday,           !- Field 15
  Until: 03:00,            !- Field 16
  19.,                     !- Field 17
  Until: 08:00,            !- Field 18
  15.6,                    !- Field 19
  Until: 24:00,            !- Field 20
  19.,                     !- Field 21
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until: 03:00,            !- Field 23
  19.,                     !- Field 24
  Until: 09:00,            !- Field 25
  15.6,                    !- Field 26
  Until: 24:00,            !- Field 27
  19.;                     !- Field 28

Schedule:Compact,
  CLGSETP_KITCHEN_SCH,     !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  26.,                     !- Field 4
  Until: 06:00,            !- Field 5
  30.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  26.,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 03:00,            !- Field 10
  26.,                     !- Field 11
  Until: 08:00,            !- Field 12
  30.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  26.,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  30.0,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 03:00,            !- Field 20
  26.,                     !- Field 21
  Until: 09:00,            !- Field 22
  30.0,                    !- Field 23
  Until: 24:00,            !- Field 24
  26.;                     !- Field 25

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 03:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 09:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 03:00,            !- Field 20
  1.0,                     !- Field 21
  Until: 10:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  1.0;                     !- Field 25

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  MinOA_SDKitch_Sched,             !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  0.223,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.223,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 03:00,            !- Field 10
  0.223,                     !- Field 11
  Until: 09:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.223,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  0.223,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 03:00,            !- Field 20
  0.223,                     !- Field 21
  Until: 10:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  0.223;                     !- Field 25

Schedule:Compact,
  MinOA_FFKitch_Sched,             !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  0.706,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.706,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 03:00,            !- Field 10
  0.706,                     !- Field 11
  Until: 09:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.706,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  0.706,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 03:00,            !- Field 20
  0.706,                     !- Field 21
  Until: 10:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  0.706;                     !- Field 25

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  13.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  13.0;                    !- Field 12

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

##enddef


##def Schedule_Hotel_Motel_ASHRAE_90.1-1989_TypTstat_FEDS_Gains[]
! Schedule set Schedule_Hotel_Motel_ASHRAE_90.1-1989_TypTstat[]

! Hours: Weekly: 168, Yearly: 8760
!! Schedule Hotel/Motel Lighting, ASHRAE 90.1-1989, Section 13
!Schedule:Compact,
!  BLDG_LIGHT_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekdays,           !- Field 2
!  Until: 01:00,            !- Field 3
!  0.2,                     !- Field 4
!  Until: 02:00,            !- Field 5
!  0.15,                    !- Field 6
!  Until: 05:00,            !- Field 7
!  0.1,                     !- Field 8
!  Until: 06:00,            !- Field 9
!  0.2,                     !- Field 10
!  Until: 07:00,            !- Field 11
!  0.4,                     !- Field 12
!  Until: 08:00,            !- Field 13
!  0.5,                     !- Field 14
!  Until: 10:00,            !- Field 15
!  0.4,                     !- Field 16
!  Until: 18:00,            !- Field 17
!  0.25,                    !- Field 18
!  Until: 19:00,            !- Field 19
!  0.6,                     !- Field 20
!  Until: 20:00,            !- Field 21
!  0.8,                     !- Field 22
!  Until: 21:00,            !- Field 23
!  0.9,                     !- Field 24
!  Until: 22:00,            !- Field 25
!  0.8,                     !- Field 26
!  Until: 23:00,            !- Field 27
!  0.6,                     !- Field 28
!  Until: 24:00,            !- Field 29
!  0.3,                     !- Field 30
!  For: Saturday,           !- Field 31
!  Until: 02:00,            !- Field 32
!  0.2,                     !- Field 33
!  Until: 06:00,            !- Field 34
!  0.1,                     !- Field 35
!  Until: 08:00,            !- Field 36
!  0.3,                     !- Field 37
!  Until: 10:00,            !- Field 38
!  0.4,                     !- Field 39
!  Until: 11:00,            !- Field 40
!  0.3,                     !- Field 41
!  Until: 18:00,            !- Field 42
!  0.25,                    !- Field 43
!  Until: 19:00,            !- Field 44
!  0.6,                     !- Field 45
!  Until: 22:00,            !- Field 46
!  0.7,                     !- Field 47
!  Until: 23:00,            !- Field 48
!  0.6,                     !- Field 49
!  Until: 24:00,            !- Field 50
!  0.3,                     !- Field 51
!  For: SummerDesignDay,    !- Field 52
!  Until: 24:00,            !- Field 53
!  1.0,                     !- Field 54
!  For: WinterDesignDay,    !- Field 55
!  Until: 24:00,            !- Field 56
!  0.0,                     !- Field 57
!  For: Sunday Holidays AllOtherDays,  !- Field 58
!  Until: 02:00,            !- Field 59
!  0.3,                     !- Field 60
!  Until: 06:00,            !- Field 61
!  0.2,                     !- Field 62
!  Until: 07:00,            !- Field 63
!  0.3,                     !- Field 64
!  Until: 09:00,            !- Field 65
!  0.4,                     !- Field 66
!  Until: 13:00,            !- Field 67
!  0.3,                     !- Field 68
!  Until: 18:00,            !- Field 69
!  0.2,                     !- Field 70
!  Until: 19:00,            !- Field 71
!  0.5,                     !- Field 72
!  Until: 20:00,            !- Field 73
!  0.7,                     !- Field 74
!  Until: 21:00,            !- Field 75
!  0.8,                     !- Field 76
!  Until: 22:00,            !- Field 77
!  0.6,                     !- Field 78
!  Until: 23:00,            !- Field 79
!  0.5,                     !- Field 80
!  Until: 24:00,            !- Field 81
!  0.3;                     !- Field 82

!Schedule_Hotel_Motel_ASHRAE_90.1-1989_TypTstat profile modified to match FEDS occupied and
!unoccupied utilization rates
 

Schedule:Compact,
  BLDG_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.18, 
  Until: 2:00, 0.17, 
  Until: 3:00, 0.16, 
  Until: 4:00, 0.16, 
  Until: 5:00, 0.16, 
  Until: 6:00, 0.18, 
  Until: 7:00, 0.22, 
  Until: 8:00, 0.24, 
  Until: 9:00, 0.22, 
  Until: 10:00, 0.22, 
  Until: 11:00, 0.19, 
  Until: 12:00, 0.19, 
  Until: 13:00, 0.19, 
  Until: 14:00, 0.19, 
  Until: 15:00, 0.19, 
  Until: 16:00, 0.19, 
  Until: 17:00, 0.19, 
  Until: 18:00, 0.19, 
  Until: 19:00, 0.26, 
  Until: 20:00, 0.3, 
  Until: 21:00, 0.32, 
  Until: 22:00, 0.3, 
  Until: 23:00, 0.26, 
  Until: 24:00, 0.2,
  For: Saturday,
  Until: 1:00, 0.18, 
  Until: 2:00, 0.18, 
  Until: 3:00, 0.16, 
  Until: 4:00, 0.16, 
  Until: 5:00, 0.16, 
  Until: 6:00, 0.16, 
  Until: 7:00, 0.2, 
  Until: 8:00, 0.2, 
  Until: 9:00, 0.22, 
  Until: 10:00, 0.22, 
  Until: 11:00, 0.2, 
  Until: 12:00, 0.19, 
  Until: 13:00, 0.19, 
  Until: 14:00, 0.19, 
  Until: 15:00, 0.19, 
  Until: 16:00, 0.19, 
  Until: 17:00, 0.19, 
  Until: 18:00, 0.19, 
  Until: 19:00, 0.26, 
  Until: 20:00, 0.28, 
  Until: 21:00, 0.28, 
  Until: 22:00, 0.28, 
  Until: 23:00, 0.26, 
  Until: 24:00, 0.2,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 1:00, 0.2, 
  Until: 2:00, 0.2, 
  Until: 3:00, 0.18, 
  Until: 4:00, 0.18, 
  Until: 5:00, 0.18, 
  Until: 6:00, 0.18, 
  Until: 7:00, 0.2, 
  Until: 8:00, 0.22, 
  Until: 9:00, 0.22, 
  Until: 10:00, 0.2, 
  Until: 11:00, 0.2, 
  Until: 12:00, 0.2, 
  Until: 13:00, 0.2, 
  Until: 14:00, 0.18, 
  Until: 15:00, 0.18, 
  Until: 16:00, 0.18, 
  Until: 17:00, 0.18, 
  Until: 18:00, 0.18, 
  Until: 19:00, 0.24, 
  Until: 20:00, 0.28, 
  Until: 21:00, 0.3, 
  Until: 22:00, 0.26, 
  Until: 23:00, 0.24, 
  Until: 24:00, 0.2;


Schedule:Compact,
  GuestRoom_Ltg_Sch_Base,       !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,            !- Field 3
  0.22,                    !- Field 4
  Until: 02:00,            !- Field 5
  0.17,                    !- Field 6
  Until: 05:00,            !- Field 7
  0.11,                    !- Field 8
  Until: 06:00,            !- Field 9
  0.22,                    !- Field 10
  Until: 07:00,            !- Field 11
  0.44,                    !- Field 12
  Until: 08:00,            !- Field 13
  0.56,                    !- Field 14
  Until: 10:00,            !- Field 15
  0.44,                    !- Field 16
  Until: 18:00,            !- Field 17
  0.28,                    !- Field 18
  Until: 19:00,            !- Field 19
  0.67,                    !- Field 20
  Until: 20:00,            !- Field 21
  0.89,                    !- Field 22
  Until: 21:00,            !- Field 23
  1.0,                     !- Field 24
  Until: 22:00,            !- Field 25
  0.89,                    !- Field 26
  Until: 23:00,            !- Field 27
  0.67,                    !- Field 28
  Until: 24:00,            !- Field 29
  0.33,                    !- Field 30
  For: Saturday Sunday Holidays,  !- Field 31
  Until: 02:00,            !- Field 32
  0.26,                    !- Field 33
  Until: 06:00,            !- Field 34
  0.11,                    !- Field 35
  Until: 08:00,            !- Field 36
  0.41,                    !- Field 37
  Until: 10:00,            !- Field 38
  0.56,                    !- Field 39
  Until: 11:00,            !- Field 40
  0.41,                    !- Field 41
  Until: 18:00,            !- Field 42
  0.33,                    !- Field 43
  Until: 19:00,            !- Field 44
  0.85,                    !- Field 45
  Until: 22:00,            !- Field 46
  1.0,                     !- Field 47
  Until: 23:00,            !- Field 48
  0.85,                    !- Field 49
  Until: 24:00,            !- Field 50
  0.41,                    !- Field 51
  For: WinterDesignDay,    !- Field 52
  Until: 24:00,            !- Field 53
  0.0,                     !- Field 54
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 55
  Until: 24:00,            !- Field 56
  1.0;                     !- Field 57

Schedule:Compact,
  Lobby_Ltg_Sch,           !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,            !- Field 3
  0.5,                     !- Field 4
  Until: 06:00,            !- Field 5
  0.6,                     !- Field 6
  Until: 21:00,            !- Field 7
  1.0,                     !- Field 8
  Until: 22:00,            !- Field 9
  0.6,                     !- Field 10
  Until: 24:00,            !- Field 11
  0.5,                     !- Field 12
  For: Saturday Sunday Holidays,  !- Field 13
  Until: 05:00,            !- Field 14
  0.5,                     !- Field 15
  Until: 06:00,            !- Field 16
  0.6,                     !- Field 17
  Until: 21:00,            !- Field 18
  1.0,                     !- Field 19
  Until: 22:00,            !- Field 20
  0.6,                     !- Field 21
  Until: 24:00,            !- Field 22
  0.5,                     !- Field 23
  For: WinterDesignDay,    !- Field 24
  Until: 24:00,            !- Field 25
  0.0,                     !- Field 26
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 27
  Until: 24:00,            !- Field 28
  1.0;                     !- Field 29

Schedule:Compact,
  Office_Ltg_Sch_Base,          !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday Sunday Holidays,          !- Field 2
  Until: 07:00,            !- Field 3
  0.50,                    !- Field 4
  Until: 08:00,            !- Field 5
  0.61,                    !- Field 6
  Until: 12:00,            !- Field 7
  0.9,                     !- Field 8
  Until: 13:00,            !- Field 9
  0.8,                     !- Field 10
  Until: 17:00,            !- Field 11
  0.9,                     !- Field 12
  Until: 18:00,            !- Field 13
  0.61,                    !- Field 14
  Until: 24:00,            !- Field 15
  0.50,                    !- Field 16
  For: WinterDesignDay,    !- Field 17
  Until: 24:00,            !- Field 18
  0.0,                     !- Field 19
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 20
  Until: 24:00,            !- Field 21
  1.0;                     !- Field 22

Schedule:Compact,
  EmployeeLounge_Ltg_Sch,  !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 06:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.4,                     !- Field 8
  Until: 08:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 18:00,            !- Field 11
  1.0,                     !- Field 12
  Until: 19:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 20:00,            !- Field 15
  0.4,                     !- Field 16
  Until: 22:00,            !- Field 17
  0.15,                    !- Field 18
  Until: 24:00,            !- Field 19
  0.05,                    !- Field 20
  For: Saturday Sunday Holidays,  !- Field 21
  Until: 05:00,            !- Field 22
  0.05,                    !- Field 23
  Until: 06:00,            !- Field 24
  0.15,                    !- Field 25
  Until: 07:00,            !- Field 26
  0.3,                     !- Field 27
  Until: 08:00,            !- Field 28
  0.4,                     !- Field 29
  Until: 18:00,            !- Field 30
  0.6,                     !- Field 31
  Until: 19:00,            !- Field 32
  0.4,                     !- Field 33
  Until: 20:00,            !- Field 34
  0.3,                     !- Field 35
  Until: 22:00,            !- Field 36
  0.15,                    !- Field 37
  Until: 24:00,            !- Field 38
  0.05,                    !- Field 39
  For: WinterDesignDay,    !- Field 40
  Until: 24:00,            !- Field 41
  0.0,                     !- Field 42
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 43
  Until: 24:00,            !- Field 44
  1.0;                     !- Field 45

Schedule:Compact,
  MeetingRoom_Ltg_Sch_Base,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday Sunday Holidays,          !- Field 2
  Until: 05:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 06:00,            !- Field 5
  0.2,                     !- Field 6
  Until: 07:00,            !- Field 7
  0.3,                     !- Field 8
  Until: 08:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 18:00,            !- Field 11
  1.0,                     !- Field 12
  Until: 19:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 20:00,            !- Field 15
  0.3,                     !- Field 16
  Until: 21:00,            !- Field 17
  0.2,                     !- Field 18
  Until: 22:00,            !- Field 19
  0.05,                    !- Field 20
  Until: 24:00,            !- Field 21
  0.0,                     !- Field 22
  For: WinterDesignDay,    !- Field 23
  Until: 24:00,            !- Field 24
  0.0,                     !- Field 25
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 26
  Until: 24:00,            !- Field 27
  1.0;                     !- Field 28

Schedule:Compact,
  Storage_Ltg_Sch,         !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.1,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.2,                     !- Field 6
  Until: 18:00,            !- Field 7
  0.4,                     !- Field 8
  Until: 22:00,            !- Field 9
  0.2,                     !- Field 10
  Until: 24:00,            !- Field 11
  0.1,                     !- Field 12
  For: Saturday Sunday Holidays,  !- Field 13
  Until: 07:00,            !- Field 14
  0.1,                     !- Field 15
  Until: 08:00,            !- Field 16
  0.2,                     !- Field 17
  Until: 18:00,            !- Field 18
  0.4,                     !- Field 19
  Until: 22:00,            !- Field 20
  0.2,                     !- Field 21
  Until: 24:00,            !- Field 22
  0.1,                     !- Field 23
  For: WinterDesignDay,    !- Field 24
  Until: 24:00,            !- Field 25
  0.0,                     !- Field 26
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 27
  Until: 24:00,            !- Field 28
  1.0;                     !- Field 29

Schedule:Compact,
  MechanicalRoom_Ltg_Sch,  !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.1,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.2,                     !- Field 6
  Until: 18:00,            !- Field 7
  0.4,                     !- Field 8
  Until: 22:00,            !- Field 9
  0.2,                     !- Field 10
  Until: 24:00,            !- Field 11
  0.1,                     !- Field 12
  For: Saturday Sunday Holidays,  !- Field 13
  Until: 07:00,            !- Field 14
  0.1,                     !- Field 15
  Until: 08:00,            !- Field 16
  0.2,                     !- Field 17
  Until: 18:00,            !- Field 18
  0.4,                     !- Field 19
  Until: 22:00,            !- Field 20
  0.2,                     !- Field 21
  Until: 24:00,            !- Field 22
  0.1,                     !- Field 23
  For: WinterDesignDay,    !- Field 24
  Until: 24:00,            !- Field 25
  0.0,                     !- Field 26
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 27
  Until: 24:00,            !- Field 28
  1.0;                     !- Field 29

Schedule:Compact,
  ExerciseRoom_Ltg_Sch_Base,   !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 22:00,            !- Field 7
  1.0,                     !- Field 8
  Until: 23:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 24:00,            !- Field 11
  0.0;                     !- Field 12

Schedule:Compact,
  LaundryRoom_Ltg_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 08:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 17:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0;                     !- Field 8

Schedule:Compact,
  Corridor_Ltg_Sch,        !- Name
  On/Off,                  !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4

Schedule:Compact,
  Exterior_Ltg_Sch,        !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,           !- Field 2
  Until: 07:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 19:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0;                     !- Field 8

!! Schedule Hotel Motel Receptacles
!! Hours: Weekly: 77.25, Yearly: 4028
!Schedule:Compact,
!  BLDG_EQUIP_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekdays,           !- Field 2
!  Until: 01:00,            !- Field 3
!  0.3,                     !- Field 4
!  Until: 02:00,            !- Field 5
!  0.25,                    !- Field 6
!  Until: 05:00,            !- Field 7
!  0.2,                     !- Field 8
!  Until: 06:00,            !- Field 9
!  0.3,                     !- Field 10
!  Until: 07:00,            !- Field 11
!  0.5,                     !- Field 12
!  Until: 08:00,            !- Field 13
!  0.6,                     !- Field 14
!  Until: 10:00,            !- Field 15
!  0.5,                     !- Field 16
!  Until: 18:00,            !- Field 17
!  0.35,                    !- Field 18
!  Until: 19:00,            !- Field 19
!  0.7,                     !- Field 20
!  Until: 20:00,            !- Field 21
!  0.9,                     !- Field 22
!  Until: 21:00,            !- Field 23
!  0.95,                    !- Field 24
!  Until: 22:00,            !- Field 25
!  0.9,                     !- Field 26
!  Until: 23:00,            !- Field 27
!  0.7,                     !- Field 28
!  Until: 24:00,            !- Field 29
!  0.4,                     !- Field 30
!  For: Saturday,           !- Field 31
!  Until: 02:00,            !- Field 32
!  0.3,                     !- Field 33
!  Until: 06:00,            !- Field 34
!  0.2,                     !- Field 35
!  Until: 08:00,            !- Field 36
!  0.4,                     !- Field 37
!  Until: 10:00,            !- Field 38
!  0.5,                     !- Field 39
!  Until: 11:00,            !- Field 40
!  0.4,                     !- Field 41
!  Until: 18:00,            !- Field 42
!  0.35,                    !- Field 43
!  Until: 19:00,            !- Field 44
!  0.7,                     !- Field 45
!  Until: 22:00,            !- Field 46
!  0.8,                     !- Field 47
!  Until: 23:00,            !- Field 48
!  0.7,                     !- Field 49
!  Until: 24:00,            !- Field 50
!  0.4,                     !- Field 51
!  For: SummerDesignDay,    !- Field 52
!  Until: 24:00,            !- Field 53
!  1.0,                     !- Field 54
!  For: WinterDesignDay,    !- Field 55
!  Until: 24:00,            !- Field 56
!  0.0,                     !- Field 57
!  For: Sunday Holidays AllOtherDays,  !- Field 58
!  Until: 02:00,            !- Field 59
!  0.4,                     !- Field 60
!  Until: 06:00,            !- Field 61
!  0.3,                     !- Field 62
!  Until: 07:00,            !- Field 63
!  0.4,                     !- Field 64
!  Until: 09:00,            !- Field 65
!  0.5,                     !- Field 66
!  Until: 13:00,            !- Field 67
!  0.4,                     !- Field 68
!  Until: 18:00,            !- Field 69
!  0.3,                     !- Field 70
!  Until: 19:00,            !- Field 71
!  0.6,                     !- Field 72
!  Until: 20:00,            !- Field 73
!  0.8,                     !- Field 74
!  Until: 21:00,            !- Field 75
!  0.9,                     !- Field 76
!  Until: 22:00,            !- Field 77
!  0.7,                     !- Field 78
!  Until: 23:00,            !- Field 79
!  0.6,                     !- Field 80
!  Until: 24:00,            !- Field 81
!  0.4;                     !- Field 82

!Schedule_Hotel_Motel_ASHRAE_90.1-1989_TypTstat profile modified to match FEDS occupied and,
!unoccupied utilization rates, weighted (by power density) average of Refrigeration, Food Prep, and Misc,
!should only be used with FEDS requirement power density assumptions,

Schedule:Compact,
  BLDG_EQUIP_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.0204133,
  Until: 2:00, 0.0179907,
  Until: 3:00, 0.015568099,
  Until: 4:00, 0.015568099,
  Until: 5:00, 0.015568099,
  Until: 6:00, 0.0204133,
  Until: 7:00, 0.030103702,
  Until: 8:00, 0.034948904,
  Until: 9:00, 0.030103702,
  Until: 10:00, 0.030103702,
  Until: 11:00, 0.022835901,
  Until: 12:00, 0.022835901,
  Until: 13:00, 0.022835901,
  Until: 14:00, 0.022835901,
  Until: 15:00, 0.022835901,
  Until: 16:00, 0.022835901,
  Until: 17:00, 0.022835901,
  Until: 18:00, 0.022835901,
  Until: 19:00, 0.039794105,
  Until: 20:00, 0.049484507,
  Until: 21:00, 0.051907107,
  Until: 22:00, 0.049484507,
  Until: 23:00, 0.039794105,
  Until: 24:00, 0.025258501,
  For: Saturday,
  Until: 1:00, 0.020138889,
  Until: 2:00, 0.020138889,
  Until: 3:00, 0.015277778,
  Until: 4:00, 0.015277778,
  Until: 5:00, 0.015277778,
  Until: 6:00, 0.015277778,
  Until: 7:00, 0.025,
  Until: 8:00, 0.025,
  Until: 9:00, 0.029861111,
  Until: 10:00, 0.029861111,
  Until: 11:00, 0.025,
  Until: 12:00, 0.022222222,
  Until: 13:00, 0.022222222,
  Until: 14:00, 0.022222222,
  Until: 15:00, 0.022222222,
  Until: 16:00, 0.022222222,
  Until: 17:00, 0.022222222,
  Until: 18:00, 0.022222222,
  Until: 19:00, 0.039583333,
  Until: 20:00, 0.044444444,
  Until: 21:00, 0.044444444,
  Until: 22:00, 0.044444444,
  Until: 23:00, 0.039583333,
  Until: 24:00, 0.025,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 1:00, 0.025,
  Until: 2:00, 0.025,
  Until: 3:00, 0.020138889,
  Until: 4:00, 0.020138889,
  Until: 5:00, 0.020138889,
  Until: 6:00, 0.020138889,
  Until: 7:00, 0.025,
  Until: 8:00, 0.029861111,
  Until: 9:00, 0.029861111,
  Until: 10:00, 0.025,
  Until: 11:00, 0.025,
  Until: 12:00, 0.025,
  Until: 13:00, 0.025,
  Until: 14:00, 0.020138889,
  Until: 15:00, 0.020138889,
  Until: 16:00, 0.020138889,
  Until: 17:00, 0.020138889,
  Until: 18:00, 0.020138889,
  Until: 19:00, 0.034722222,
  Until: 20:00, 0.044444444,
  Until: 21:00, 0.049305556,
  Until: 22:00, 0.039583333,
  Until: 23:00, 0.034722222,
  Until: 24:00, 0.025;


Schedule:Compact,
  GuestRoom_Eqp_Sch,       !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.20,                    !- Field 4 ! Used to be 0.11 (KMF)
  Until: 07:00,            !- Field 5
  0.62,                    !- Field 6
  Until: 08:00,            !- Field 7
  0.90,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.43,                    !- Field 10
  Until: 17:00,            !- Field 11
  0.26,                    !- Field 12
  Until: 19:00,            !- Field 13
  0.51,                    !- Field 14
  Until: 20:00,            !- Field 15
  0.49,                    !- Field 16
  Until: 21:00,            !- Field 17
  0.66,                    !- Field 18
  Until: 22:00,            !- Field 19
  0.70,                    !- Field 20
  Until: 23:00,            !- Field 21
  0.35,                    !- Field 22
  Until: 24:00,            !- Field 23
  0.20,                    !- Field 24 ! Used to be 0.11 (KMF)
  For: Saturday Sunday Holidays,  !- Field 25
  Until: 06:00,            !- Field 26
  0.20,                    !- Field 27 ! Used to be 0.11 (KMF)
  Until: 07:00,            !- Field 28
  0.3,                     !- Field 29
  Until: 08:00,            !- Field 30
  0.62,                     !- Field 31
  Until: 09:00,            !- Field 32
  0.90,                    !- Field 33
  Until: 10:00,            !- Field 34
  0.62,                     !- Field 35
  Until: 17:00,            !- Field 36
  0.29,                    !- Field 37
  Until: 18:00,            !- Field 38
  0.43,                    !- Field 39
  Until: 19:00,            !- Field 40
  0.51,                    !- Field 41
  Until: 20:00,            !- Field 42
  0.49,                    !- Field 43
  Until: 21:00,            !- Field 44
  0.66,                    !- Field 45
  Until: 22:00,            !- Field 46
  0.70,                    !- Field 47
  Until: 23:00,            !- Field 48
  0.35,                    !- Field 49
  Until: 24:00,            !- Field 50
  0.20,                    !- Field 51 ! Used to be 0.11 (KMF)  
  For: WinterDesignDay,    !- Field 52
  Until: 24:00,            !- Field 53
  0.0,                     !- Field 54
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 55
  Until: 24:00,            !- Field 56
  1.0;                     !- Field 57

Schedule:Compact,
  Lobby_Eqp_Sch,           !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday Sunday Holidays,          !- Field 2
  Until: 05:00,            !- Field 3
  0.21,                    !- Field 4
  Until: 06:00,            !- Field 5
  0.68,                    !- Field 6
  Until: 10:00,            !- Field 7
  1.0,                     !- Field 8
  Until: 11:00,            !- Field 9
  0.32,                    !- Field 10
  Until: 23:00,            !- Field 11
  0.23,                    !- Field 12
  Until: 24:00,            !- Field 13
  0.21,                    !- Field 14
  For: WinterDesignDay,    !- Field 15
  Until: 24:00,            !- Field 16
  0.0,                     !- Field 17
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 18
  Until: 24:00,            !- Field 19
  1.0;                     !- Field 20

Schedule:Compact,
  Office_Eqp_Sch,          !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,            !- Field 3
  0.33,                    !- Field 4
  Until: 07:00,            !- Field 5
  0.38,                    !- Field 6
  Until: 08:00,            !- Field 7
  0.43,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.43,                    !- Field 10
  Until: 12:00,            !- Field 11
  1.0,                     !- Field 12
  Until: 13:00,            !- Field 13
  0.94,                    !- Field 14
  Until: 17:00,            !- Field 15
  1.0,                     !- Field 16
  Until: 18:00,            !- Field 17
  0.75,                    !- Field 18
  Until: 20:00,            !- Field 19
  0.63,                    !- Field 20
  Until: 22:00,            !- Field 21
  0.48,                    !- Field 22
  Until: 24:00,            !- Field 23
  0.33,                    !- Field 24
  For: Saturday Sunday Holidays,  !- Field 25
  Until: 05:00,            !- Field 26
  0.33,                    !- Field 27
  Until: 07:00,            !- Field 28
  0.38,                    !- Field 29
  Until: 08:00,            !- Field 30
  0.43,                    !- Field 31
  Until: 18:00,            !- Field 32
  0.63,                    !- Field 33
  Until: 22:00,            !- Field 34
  0.48,                    !- Field 35
  Until: 24:00,            !- Field 36
  0.33,                    !- Field 37
  For: WinterDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  0.0,                     !- Field 40
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 41
  Until: 24:00,            !- Field 42
  1.0;                     !- Field 43

Schedule:Compact,
  EmployeeLounge_Eqp_Sch,  !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,            !- Field 3
  0.11,                    !- Field 4
  Until: 07:00,            !- Field 5
  0.19,                    !- Field 6
  Until: 08:00,            !- Field 7
  0.25,                    !- Field 8
  Until: 10:00,            !- Field 9
  1.0,                     !- Field 10
  Until: 12:00,            !- Field 11
  0.86,                    !- Field 12
  Until: 13:00,            !- Field 13
  1.0,                     !- Field 14
  Until: 18:00,            !- Field 15
  0.86,                    !- Field 16
  Until: 19:00,            !- Field 17
  0.25,                    !- Field 18
  Until: 20:00,            !- Field 19
  0.19,                    !- Field 20
  Until: 24:00,            !- Field 21
  0.11,                    !- Field 22
  For: Saturday Sunday Holidays,  !- Field 23
  Until: 05:00,            !- Field 24
  0.11,                    !- Field 25
  Until: 07:00,            !- Field 26
  0.19,                    !- Field 27
  Until: 08:00,            !- Field 28
  0.25,                    !- Field 29
  Until: 10:00,            !- Field 30
  1.0,                     !- Field 31
  Until: 12:00,            !- Field 32
  0.86,                    !- Field 33
  Until: 13:00,            !- Field 34
  1.0,                     !- Field 35
  Until: 18:00,            !- Field 36
  0.86,                    !- Field 37
  Until: 19:00,            !- Field 38
  0.25,                    !- Field 39
  Until: 20:00,            !- Field 40
  0.19,                    !- Field 41
  Until: 24:00,            !- Field 42
  0.11,                    !- Field 43
  For: WinterDesignDay,    !- Field 44
  Until: 24:00,            !- Field 45
  0.0,                     !- Field 46
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 47
  Until: 24:00,            !- Field 48
  1.0;                     !- Field 49

Schedule:Compact,
  LaundryRoom_Eqp_Elec_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday Sunday Holidays,         !- Field 2
  Until: 08:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 16:00,            !- Field 5
  1.0,                    !- Field 6
  Until: 24:00,            !- Field 17
  0.0,                     !- Field 18
  For: WinterDesignDay,    !- Field 19
  Until: 24:00,            !- Field 20
  0.0,                     !- Field 21
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 22
  Until: 24:00,            !- Field 23
  1.0;                     !- Field 24

Schedule:Compact,
  LaundryRoom_Eqp_Gas_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday Sunday Holidays,         !- Field 2
  Until: 9:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 17:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: WinterDesignDay,    !- Field 9
  Until: 24:00,            !- Field 10
  0.0,                     !- Field 11
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 12
  Until: 24:00,            !- Field 13
  1.0;                     !- Field 14

Schedule:Compact,
  MeetingRoom_Eqp_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 10:00,            !- Field 7
  0.54,                    !- Field 8
  Until: 12:00,            !- Field 9
  0.26,                    !- Field 10
  Until: 13:00,            !- Field 11
  0.05,                    !- Field 12
  Until: 15:00,            !- Field 13
  0.54,                    !- Field 14
  Until: 18:00,            !- Field 15
  0.26,                    !- Field 16
  Until: 20:00,            !- Field 17
  0.05,                    !- Field 18
  Until: 24:00,            !- Field 19
  0.0;                     !- Field 20

Schedule:Compact,
  ExerciseRoom_Eqp_Sch,    !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 9:00,             !- Field 7
  1.0,                     !- Field 8
  Until: 12:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 13:00,            !- Field 11
  0.0,                     !- Field 12
  Until: 16:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 17:00,            !- Field 15
  1.0,                     !- Field 16
  Until: 19:00,            !- Field 17
  0.50,                    !- Field 18
  Until: 21:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 23:00,            !- Field 21
  0.5,                     !- Field 22
  Until: 24:00,            !- Field 23
  0.0;                     !- Field 24

Schedule:Compact,
  Kitchen_Elec_Equip_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday,            !- Field 2
  Until: 06:00,            !- Field 3
  0.1,                    !- Field 4
  Until: 07:00,            !- Field 5
  0.25,                    !- Field 6
  Until: 24:00,            !- Field 15
  0.3,                     !- Field 16
  For: Saturday,           !- Field 17
  Until: 06:00,            !- Field 20
  0.1,                     !- Field 21
  Until: 07:00,            !- Field 22
  0.25,                     !- Field 23
  Until: 24:00,            !- Field 32
  0.3,                     !- Field 33
  For: SummerDesignDay,    !- Field 34
  Until: 24:00,            !- Field 35
  0.3,                     !- Field 36
  For: WinterDesignDay,    !- Field 37
  Until: 24:00,            !- Field 38
  0.0,                     !- Field 39
  For: Sunday Holidays AllOtherDays,  !- Field 40
  Until: 06:00,            !- Field 43
  0.1,                     !- Field 44
  Until: 07:00,            !- Field 45
  0.25,                     !- Field 46
  Until: 24:00,            !- Field 55
  0.3;                     !- Field 56

Schedule:Compact,
  Kitchen_Gas_Equip_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday,    !- Field 2
  Until: 05:00,            !- Field 3
  0.02,                    !- Field 4
  Until: 06:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 07:00,            !- Field 7
  0.1,                     !- Field 8
  Until: 08:00,            !- Field 7
  0.15,                     !- Field 8
  Until: 09:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 10:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 13:00,            !- Field 11
  0.25,                     !- Field 12
  Until: 14:00,            !- Field 13
  0.2,                     !- Field 14
  Until: 15:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 16:00,            !- Field 11
  0.2,                     !- Field 12
  Until: 19:00,            !- Field 13
  0.3,                     !- Field 14
  Until: 21:00,            !- Field 13
  0.20,                     !- Field 14
  Until: 22:00,            !- Field 15
  0.15,                     !- Field 16
  Until: 23:00,            !- Field 31
  0.10,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.05,                     !- Field 34
  For: SummerDesignDay,    !- Field 35
  Until: 24:00,            !- Field 36
  0.25,                     !- Field 37
  For: WinterDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  0.0,                     !- Field 40
  For: Sunday Holidays AllOtherDays,    !- Field 2
  Until: 05:00,            !- Field 3
  0.02,                    !- Field 4
  Until: 06:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 07:00,            !- Field 7
  0.1,                     !- Field 8
  Until: 08:00,            !- Field 7
  0.15,                     !- Field 8
  Until: 09:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 10:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 13:00,            !- Field 11
  0.25,                     !- Field 12
  Until: 14:00,            !- Field 13
  0.2,                     !- Field 14
  Until: 15:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 16:00,            !- Field 11
  0.2,                     !- Field 12
  Until: 19:00,            !- Field 13
  0.3,                     !- Field 14
  Until: 21:00,            !- Field 13
  0.20,                     !- Field 14
  Until: 22:00,            !- Field 15
  0.15,                     !- Field 16
  Until: 23:00,            !- Field 31
  0.10,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.05;                     !- Field 34

Schedule:Compact,
  Kitchen_Exhaust_SCH,        !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 25
  For: AllDays,  !- Field 26
  Until: 07:00,            !- Field 27
  0,                       !- Field 38
  Until: 24:00,            !- Field 33
  0.160;                       !- Field 34


! Schedule Elevator
Schedule:Compact,
  BLDG_ELEVATORS,            !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 04:00,            !- Complex Field #3
  0.05,                     !- Complex Field #4
  Until: 05:00,            !- Complex Field #5
  0.10,                    !- Complex Field #6
  Until: 06:00,            !- Complex Field #7
  0.20,                    !- Complex Field #8
  Until: 07:00,            !- Complex Field #9
  0.40,                    !- Complex Field #10
  Until: 09:00,            !- Complex Field #11
  0.50,                    !- Complex Field #12
  Until: 10:00,            !- Complex Field #13
  0.35,                    !- Complex Field #14
  Until: 16:00,            !- Complex Field #15
  0.15,                    !- Complex Field #16
  Until: 17:00,            !- Complex Field #17
  0.35,                    !- Complex Field #18
  Until: 19:00,            !- Complex Field #19
  0.50,                    !- Complex Field #20
  Until: 21:00,            !- Complex Field #21
  0.40,                    !- Complex Field #22
  Until: 22:00,            !- Complex Field #23
  0.30,                    !- Complex Field #24
  Until: 23:00,            !- Complex Field #25
  0.20,                    !- Complex Field #26
  Until: 24:00,            !- Complex Field #27
  0.10;                    !- Complex Field #28

! Schedule Hotel/Motel Occupancy, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.9,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.7,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.4,                     !- Field 8
  Until: 15:00,            !- Field 9
  0.2,                     !- Field 10
  Until: 16:00,            !- Field 11
  0.3,                     !- Field 12
  Until: 19:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 21:00,            !- Field 15
  0.7,                     !- Field 16
  Until: 22:00,            !- Field 17
  0.8,                     !- Field 18
  Until: 24:00,            !- Field 19
  0.9,                     !- Field 20
  For: SummerDesignDay,    !- Field 21
  Until: 24:00,            !- Field 22
  1.0,                     !- Field 23
  For: Saturday,           !- Field 24
  Until: 06:00,            !- Field 25
  0.9,                     !- Field 26
  Until: 07:00,            !- Field 27
  0.7,                     !- Field 28
  Until: 09:00,            !- Field 29
  0.5,                     !- Field 30
  Until: 17:00,            !- Field 31
  0.3,                     !- Field 32
  Until: 18:00,            !- Field 33
  0.5,                     !- Field 34
  Until: 21:00,            !- Field 35
  0.6,                     !- Field 36
  Until: 24:00,            !- Field 37
  0.7,                     !- Field 38
  For: WinterDesignDay,    !- Field 39
  Until: 24:00,            !- Field 40
  0.0,                     !- Field 41
  For: Sunday Holidays AllOtherDays,  !- Field 42
  Until: 08:00,            !- Field 43
  0.7,                     !- Field 44
  Until: 11:00,            !- Field 45
  0.5,                     !- Field 46
  Until: 13:00,            !- Field 47
  0.3,                     !- Field 48
  Until: 16:00,            !- Field 49
  0.2,                     !- Field 50
  Until: 17:00,            !- Field 51
  0.3,                     !- Field 52
  Until: 19:00,            !- Field 53
  0.4,                     !- Field 54
  Until: 21:00,            !- Field 55
  0.6,                     !- Field 56
  Until: 24:00,            !- Field 57
  0.8;                     !- Field 58
  
Schedule:Compact,
  GuestRoom_Occ_Sch,       !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.65,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.50,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.28,                    !- Field 8
  Until: 15:00,            !- Field 9
  0.13,                     !- Field 10
  Until: 16:00,            !- Field 11
  0.20,                    !- Field 12
  Until: 19:00,            !- Field 13
  0.35,                    !- Field 14
  Until: 21:00,            !- Field 15
  0.50,                    !- Field 16
  Until: 22:00,            !- Field 17
  0.58,                    !- Field 18
  Until: 24:00,            !- Field 19
  0.65,                     !- Field 20
  For: Saturday Sunday Holidays,  !- Field 21
  Until: 06:00,            !- Field 22
  0.65,                     !- Field 23
  Until: 07:00,            !- Field 24
  0.50,                    !- Field 25
  Until: 09:00,            !- Field 26
  0.34,                    !- Field 27
  Until: 17:00,            !- Field 28
  0.20,                     !- Field 29
  Until: 18:00,            !- Field 30
  0.34,                    !- Field 31
  Until: 19:00,            !- Field 32
  0.35,                    !- Field 33
  Until: 21:00,            !- Field 34
  0.65,                    !- Field 35
  Until: 24:00,            !- Field 36
  0.50,                    !- Field 37
  For: WinterDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  0,                       !- Field 40
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 41
  Until: 24:00,            !- Field 42
  1.0;                     !- Field 43

Schedule:Compact,
  Lobby_Occ_Sch,           !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,            !- Field 3
  0.1,                     !- Field 4
  Until: 06:00,            !- Field 5
  0.3,                     !- Field 6
  Until: 10:00,            !- Field 7
  0.7,                     !- Field 8
  Until: 16:00,            !- Field 9
  0.2,                     !- Field 10
  Until: 18:00,            !- Field 11
  0.4,                     !- Field 12
  Until: 22:00,            !- Field 13
  0.2,                     !- Field 14
  Until: 24:00,            !- Field 15
  0.1,                     !- Field 16
  For: Saturday Sunday Holidays,  !- Field 17
  Until: 06:00,            !- Field 18
  0.1,                     !- Field 19
  Until: 07:00,            !- Field 20
  0.3,                     !- Field 21
  Until: 10:00,            !- Field 22
  0.7,                     !- Field 23
  Until: 22:00,            !- Field 24
  0.2,                     !- Field 25
  Until: 24:00,            !- Field 26
  0.1,                     !- Field 27
  For: WinterDesignDay,    !- Field 28
  Until: 24:00,            !- Field 29
  0,                       !- Field 30
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 31
  Until: 24:00,            !- Field 32
  1.0;                     !- Field 33

Schedule:Compact,
  Office_Occ_Sch,          !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.2,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.3,                     !- Field 6
  Until: 08:00,            !- Field 7
  0.4,                     !- Field 8
  Until: 12:00,            !- Field 9
  1.0,                     !- Field 10
  Until: 13:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 17:00,            !- Field 13
  1.0,                     !- Field 14
  Until: 18:00,            !- Field 15
  0.4,                     !- Field 16
  Until: 19:00,            !- Field 17
  0.3,                     !- Field 18
  Until: 24:00,            !- Field 19
  0.2,                     !- Field 20
  For: Saturday Sunday Holidays,  !- Field 21
  Until: 07:00,            !- Field 22
  0.2,                     !- Field 23
  Until: 08:00,            !- Field 24
  0.3,                     !- Field 25
  Until: 17:00,            !- Field 26
  0.5,                     !- Field 27
  Until: 18:00,            !- Field 28
  0.3,                     !- Field 29
  Until: 24:00,            !- Field 30
  0.2,                     !- Field 31
  For: WinterDesignDay,    !- Field 32
  Until: 24:00,            !- Field 33
  0,                       !- Field 34
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 35
  Until: 24:00,            !- Field 36
  1.0;                     !- Field 37

Schedule:Compact,
  EmployeeLounge_Occ_Sch,  !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 12:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 13:00,            !- Field 9
  0.7,                     !- Field 10
  Until: 18:00,            !- Field 11
  0.2,                     !- Field 12
  Until: 20:00,            !- Field 13
  0.1,                     !- Field 14
  Until: 24:00,            !- Field 15
  0.0,                     !- Field 16
  For: Saturday Sunday Holidays,  !- Field 17
  Until: 05:00,            !- Field 18
  0.0,                     !- Field 19
  Until: 08:00,            !- Field 20
  0.05,                    !- Field 21
  Until: 12:00,            !- Field 22
  0.1,                     !- Field 23
  Until: 13:00,            !- Field 24
  0.2,                     !- Field 25
  Until: 18:00,            !- Field 26
  0.1,                     !- Field 27
  Until: 20:00,            !- Field 28
  0.05,                    !- Field 29
  Until: 24:00,            !- Field 30
  0.0,                     !- Field 31
  For: WinterDesignDay,    !- Field 32
  Until: 24:00,            !- Field 33
  0.0,                     !- Field 34
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 35
  Until: 24:00,            !- Field 36
  1.0;                     !- Field 37

Schedule:Compact,
  MeetingRoom_Occ_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 10:00,            !- Field 7
  0.5,                     !- Field 8
  Until: 12:00,            !- Field 9
  0.2,                     !- Field 10
  Until: 13:00,            !- Field 11
  0.05,                    !- Field 12
  Until: 15:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 18:00,            !- Field 15
  0.2,                     !- Field 16
  Until: 20:00,            !- Field 17
  0.05,                    !- Field 18
  Until: 24:00,            !- Field 19
  0.0,                     !- Field 20
  For: Saturday Sunday Holidays,  !- Field 21
  Until: 07:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 08:00,            !- Field 24
  0.05,                    !- Field 25
  Until: 10:00,            !- Field 26
  0.5,                     !- Field 27
  Until: 12:00,            !- Field 28
  0.2,                     !- Field 29
  Until: 13:00,            !- Field 30
  0.05,                    !- Field 31
  Until: 15:00,            !- Field 32
  0.5,                     !- Field 33
  Until: 18:00,            !- Field 34
  0.2,                     !- Field 35
  Until: 20:00,            !- Field 36
  0.05,                    !- Field 37
  Until: 24:00,            !- Field 38
  0.0,                     !- Field 39
  For: WinterDesignDay,    !- Field 40
  Until: 24:00,            !- Field 41
  0.0,                     !- Field 42
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 43
  Until: 24:00,            !- Field 44
  1.0;                     !- Field 45

Schedule:Compact,
  LaundryRoom_Occ_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 08:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 10:00,            !- Field 5
  0.09,                    !- Field 6
  Until: 12:00,            !- Field 7
  0.18,                    !- Field 8
  Until: 13:00,            !- Field 9
  0.0,                     !- Field 10
  Until: 16:00,            !- Field 11
  0.18,                    !- Field 12
  Until: 17:00,            !- Field 13
  0.09,                    !- Field 14
  Until: 24:00,            !- Field 15
  0.0,                     !- Field 16
  For: Saturday Sunday Holidays,  !- Field 17
  Until: 08:00,            !- Field 18
  0.0,                     !- Field 19
  Until: 10:00,            !- Field 20
  0.09,                    !- Field 21
  Until: 12:00,            !- Field 22
  0.18,                    !- Field 23
  Until: 13:00,            !- Field 24
  0.0,                     !- Field 25
  Until: 16:00,            !- Field 26
  0.18,                    !- Field 27
  Until: 17:00,            !- Field 28
  0.09,                    !- Field 29
  Until: 24:00,            !- Field 30
  0.0,                     !- Field 31
  For: WinterDesignDay,    !- Field 32
  Until: 24:00,            !- Field 33
  0.0,                     !- Field 34
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 35
  Until: 24:00,            !- Field 36
  1.0;                     !- Field 37

Schedule:Compact,
  ExerciseRoom_Occ_Sch,    !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 11:00,            !- Field 7
  1.0,                     !- Field 8
  Until: 12:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 13:00,            !- Field 11
  0.0,                     !- Field 12
  Until: 22:00,            !- Field 13
  1.0,                     !- Field 14
  Until: 23:00,            !- Field 15
  0.5,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18


Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4 ! Changed 0.0 to 1.0 on 1/21/09.

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.5;                     !- Field 4

Schedule:Compact,
  INFIL_QUARTER_ON_SCH,    !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.25;                    !- Field 4

! Schedule Hotel/Motel Service Water Heating, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 9, Saturday 9.3, Sunday/Holidays 9
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,            !- Field 3
  0.2,                     !- Field 4
  Until: 04:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 05:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 06:00,            !- Field 9
  0.25,                    !- Field 10
  Until: 07:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 08:00,            !- Field 13
  0.6,                     !- Field 14
  Until: 09:00,            !- Field 15
  0.55,                    !- Field 16
  Until: 10:00,            !- Field 17
  0.45,                    !- Field 18
  Until: 11:00,            !- Field 19
  0.4,                     !- Field 20
  Until: 12:00,            !- Field 21
  0.45,                    !- Field 22
  Until: 13:00,            !- Field 23
  0.4,                     !- Field 24
  Until: 14:00,            !- Field 25
  0.35,                    !- Field 26
  Until: 17:00,            !- Field 27
  0.3,                     !- Field 28
  Until: 18:00,            !- Field 29
  0.4,                     !- Field 30
  Until: 19:00,            !- Field 31
  0.55,                    !- Field 32
  Until: 20:00,            !- Field 33
  0.6,                     !- Field 34
  Until: 21:00,            !- Field 35
  0.5,                     !- Field 36
  Until: 22:00,            !- Field 37
  0.55,                    !- Field 38
  Until: 23:00,            !- Field 39
  0.45,                    !- Field 40
  Until: 24:00,            !- Field 41
  0.25,                    !- Field 42
  For: Saturday WinterDesignDay,  !- Field 43
  Until: 01:00,            !- Field 44
  0.2,                     !- Field 45
  Until: 04:00,            !- Field 46
  0.15,                    !- Field 47
  Until: 05:00,            !- Field 48
  0.2,                     !- Field 49
  Until: 06:00,            !- Field 50
  0.25,                    !- Field 51
  Until: 07:00,            !- Field 52
  0.4,                     !- Field 53
  Until: 10:00,            !- Field 54
  0.5,                     !- Field 55
  Until: 11:00,            !- Field 56
  0.45,                    !- Field 57
  Until: 13:00,            !- Field 58
  0.5,                     !- Field 59
  Until: 14:00,            !- Field 60
  0.45,                    !- Field 61
  Until: 16:00,            !- Field 62
  0.4,                     !- Field 63
  Until: 17:00,            !- Field 64
  0.35,                    !- Field 65
  Until: 18:00,            !- Field 66
  0.4,                     !- Field 67
  Until: 20:00,            !- Field 68
  0.55,                    !- Field 69
  Until: 21:00,            !- Field 70
  0.5,                     !- Field 71
  Until: 22:00,            !- Field 72
  0.55,                    !- Field 73
  Until: 23:00,            !- Field 74
  0.4,                     !- Field 75
  Until: 24:00,            !- Field 76
  0.3,                     !- Field 77
  For: Sunday Holidays AllOtherDays,  !- Field 78
  Until: 01:00,            !- Field 79
  0.25,                    !- Field 80
  Until: 05:00,            !- Field 81
  0.2,                     !- Field 82
  Until: 06:00,            !- Field 83
  0.3,                     !- Field 84
  Until: 09:00,            !- Field 85
  0.5,                     !- Field 86
  Until: 10:00,            !- Field 87
  0.55,                    !- Field 88
  Until: 12:00,            !- Field 89
  0.5,                     !- Field 90
  Until: 14:00,            !- Field 91
  0.4,                     !- Field 92
  Until: 17:00,            !- Field 93
  0.3,                     !- Field 94
  Until: 18:00,            !- Field 95
  0.4,                     !- Field 96
  Until: 20:00,            !- Field 97
  0.5,                     !- Field 98
  Until: 21:00,            !- Field 99
  0.4,                     !- Field 100
  Until: 22:00,            !- Field 101
  0.5,                     !- Field 102
  Until: 23:00,            !- Field 103
  0.4,                     !- Field 104
  Until: 24:00,            !- Field 105
  0.2;                     !- Field 106

Schedule:Compact,
  GuestRoom_SWH_Sch,       !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,            !- Field 3
  0.20,                    !- Field 4
  Until: 04:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 05:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 06:00,            !- Field 9
  0.35,                    !- Field 10
  Until: 07:00,            !- Field 11
  0.60,                    !- Field 12
  Until: 08:00,            !- Field 13
  0.80,                    !- Field 14
  Until: 09:00,            !- Field 15
  0.55,                    !- Field 16
  Until: 10:00,            !- Field 17
  0.40,                    !- Field 18
  Until: 11:00,            !- Field 19
  0.30,                    !- Field 20
  Until: 17:00,            !- Field 21
  0.20,                    !- Field 22
  Until: 18:00,            !- Field 23
  0.30,                    !- Field 24
  Until: 19:00,            !- Field 25
  0.55,                    !- Field 26
  Until: 21:00,            !- Field 27
  0.40,                    !- Field 28
  Until: 22:00,            !- Field 29
  0.60,                    !- Field 30
  Until: 23:00,            !- Field 31
  0.45,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.25,                    !- Field 34
  For: AllOtherDays,       !- Field 35
  Until: 01:00,            !- Field 36
  0.2,                     !- Field 37
  Until: 04:00,            !- Field 38
  0.15,                    !- Field 39
  Until: 05:00,            !- Field 40
  0.2,                     !- Field 41
  Until: 06:00,            !- Field 42
  0.25,                    !- Field 43
  Until: 07:00,            !- Field 44
  0.35,                    !- Field 45
  Until: 08:00,            !- Field 46
  0.60,                    !- Field 47
  Until: 09:00,            !- Field 48
  0.80,                    !- Field 49
  Until: 10:00,            !- Field 50
  0.55,                    !- Field 51
  Until: 11:00,            !- Field 52
  0.40,                    !- Field 53
  Until: 12:00,            !- Field 54
  0.30,                    !- Field 55
  Until: 17:00,            !- Field 56
  0.20,                    !- Field 57
  Until: 18:00,            !- Field 58
  0.25,                    !- Field 59
  Until: 19:00,            !- Field 60
  0.30,                    !- Field 61
  Until: 22:00,            !- Field 62
  0.40,                    !- Field 63
  Until: 23:00,            !- Field 64
  0.60,                    !- Field 65
  Until: 24:00,            !- Field 66
  0.35;                    !- Field 67


Schedule:Compact,
  LaundryRoom_SWH_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 08:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 16:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 15
  0.0;                     !- Field 16

Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Hotel/Motel HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: All days 24
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  21.;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH_KEYCARD,     !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay WinterDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  21.0,                    !- Field 4
  For AllOtherDays,        !- Field 5
  Until: 07:00,            !- Field 6
  21.0,                    !- Field 7
  Until: 10:00,            !- Field 8
  20.0,                    !- Field 9
  Until: 16:00,            !- Field 10
  19.0,                    !- Field 11
  Until: 19:00,            !- Field 12
  20.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  21.0;                    !- Field 15

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  24.;                     !- Field 4

Schedule:Compact,
  CLGSETP_SCH_KEYCARD,     !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay WinterDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  24.0,                    !- Field 4
  For AllOtherDays,        !- Field 5
  Until: 07:00,            !- Field 6
  24.0,                    !- Field 7
  Until: 10:00,            !- Field 8
  25.0,                    !- Field 9
  Until: 16:00,            !- Field 10
  26.0,                    !- Field 11
  Until: 19:00,            !- Field 12
  25.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  24.0;                    !- Field 15

Schedule:Compact,
  SemiHeated_HtgSP_Sch,    !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  7.2;                     !- Complex Field #4

Schedule:Compact,
  Base_OccGuestRoom_HtgSP_Sch,  !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  21.1;                    !- Complex Field #4

Schedule:Compact,
  Base_OccGuestRoom_ClgSP_Sch,  !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  21.1;                    !- Complex Field #4

Schedule:Compact,
  VacGuestRoom_HtgSP_Sch,  !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  18.9;                    !- Complex Field #4

Schedule:Compact,
  VacGuestRoom_ClgSP_Sch,  !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  23.3;                    !- Complex Field #4

Schedule:Compact,
  CommonArea_HtgSP_Sch,    !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  21.1;                    !- Complex Field #4

Schedule:Compact,
  CommonArea_ClgSP_Sch,    !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  23.9;                    !- Complex Field #4

Schedule:Compact,
  UnitHeater_HtgSP_Sch,    !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  15.6;                    !- Complex Field #4

Schedule:Compact,
  UnitHeater_ClgSP_Sch,    !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  40;                    !- Complex Field #4

Schedule:Compact,
  Off During Unoccupied Period,    !- Name
  On/Off,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 8:00,            !- Complex Field #3
  0,                       !- Complex Field #4
  Until: 18:00,            !- Complex Field #5
  1,                       !- Complex Field #6
  Until: 24:00,            !- Complex Field #7
  0;                       !- Complex Field #8

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  13.0;                    !- Field 4

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4


##enddef

##def Schedule_Hotel_Motel_ASHRAE_90.1-1989_TypTstat[]
! Schedule set Schedule_Hotel_Motel_ASHRAE_90.1-1989_TypTstat[]

! Hours: Weekly: 168, Yearly: 8760
! Schedule Hotel/Motel Lighting, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,            !- Field 3
  0.2,                     !- Field 4
  Until: 02:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 05:00,            !- Field 7
  0.1,                     !- Field 8
  Until: 06:00,            !- Field 9
  0.2,                     !- Field 10
  Until: 07:00,            !- Field 11
  0.4,                     !- Field 12
  Until: 08:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 10:00,            !- Field 15
  0.4,                     !- Field 16
  Until: 18:00,            !- Field 17
  0.25,                    !- Field 18
  Until: 19:00,            !- Field 19
  0.6,                     !- Field 20
  Until: 20:00,            !- Field 21
  0.8,                     !- Field 22
  Until: 21:00,            !- Field 23
  0.9,                     !- Field 24
  Until: 22:00,            !- Field 25
  0.8,                     !- Field 26
  Until: 23:00,            !- Field 27
  0.6,                     !- Field 28
  Until: 24:00,            !- Field 29
  0.3,                     !- Field 30
  For: Saturday,           !- Field 31
  Until: 02:00,            !- Field 32
  0.2,                     !- Field 33
  Until: 06:00,            !- Field 34
  0.1,                     !- Field 35
  Until: 08:00,            !- Field 36
  0.3,                     !- Field 37
  Until: 10:00,            !- Field 38
  0.4,                     !- Field 39
  Until: 11:00,            !- Field 40
  0.3,                     !- Field 41
  Until: 18:00,            !- Field 42
  0.25,                    !- Field 43
  Until: 19:00,            !- Field 44
  0.6,                     !- Field 45
  Until: 22:00,            !- Field 46
  0.7,                     !- Field 47
  Until: 23:00,            !- Field 48
  0.6,                     !- Field 49
  Until: 24:00,            !- Field 50
  0.3,                     !- Field 51
  For: SummerDesignDay,    !- Field 52
  Until: 24:00,            !- Field 53
  1.0,                     !- Field 54
  For: WinterDesignDay,    !- Field 55
  Until: 24:00,            !- Field 56
  0.0,                     !- Field 57
  For: Sunday Holidays AllOtherDays,  !- Field 58
  Until: 02:00,            !- Field 59
  0.3,                     !- Field 60
  Until: 06:00,            !- Field 61
  0.2,                     !- Field 62
  Until: 07:00,            !- Field 63
  0.3,                     !- Field 64
  Until: 09:00,            !- Field 65
  0.4,                     !- Field 66
  Until: 13:00,            !- Field 67
  0.3,                     !- Field 68
  Until: 18:00,            !- Field 69
  0.2,                     !- Field 70
  Until: 19:00,            !- Field 71
  0.5,                     !- Field 72
  Until: 20:00,            !- Field 73
  0.7,                     !- Field 74
  Until: 21:00,            !- Field 75
  0.8,                     !- Field 76
  Until: 22:00,            !- Field 77
  0.6,                     !- Field 78
  Until: 23:00,            !- Field 79
  0.5,                     !- Field 80
  Until: 24:00,            !- Field 81
  0.3;                     !- Field 82

Schedule:Compact,
  GuestRoom_Ltg_Sch_Base,       !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,            !- Field 3
  0.22,                    !- Field 4
  Until: 02:00,            !- Field 5
  0.17,                    !- Field 6
  Until: 05:00,            !- Field 7
  0.11,                    !- Field 8
  Until: 06:00,            !- Field 9
  0.22,                    !- Field 10
  Until: 07:00,            !- Field 11
  0.44,                    !- Field 12
  Until: 08:00,            !- Field 13
  0.56,                    !- Field 14
  Until: 10:00,            !- Field 15
  0.44,                    !- Field 16
  Until: 18:00,            !- Field 17
  0.28,                    !- Field 18
  Until: 19:00,            !- Field 19
  0.67,                    !- Field 20
  Until: 20:00,            !- Field 21
  0.89,                    !- Field 22
  Until: 21:00,            !- Field 23
  1.0,                     !- Field 24
  Until: 22:00,            !- Field 25
  0.89,                    !- Field 26
  Until: 23:00,            !- Field 27
  0.67,                    !- Field 28
  Until: 24:00,            !- Field 29
  0.33,                    !- Field 30
  For: Saturday Sunday Holidays,  !- Field 31
  Until: 02:00,            !- Field 32
  0.26,                    !- Field 33
  Until: 06:00,            !- Field 34
  0.11,                    !- Field 35
  Until: 08:00,            !- Field 36
  0.41,                    !- Field 37
  Until: 10:00,            !- Field 38
  0.56,                    !- Field 39
  Until: 11:00,            !- Field 40
  0.41,                    !- Field 41
  Until: 18:00,            !- Field 42
  0.33,                    !- Field 43
  Until: 19:00,            !- Field 44
  0.85,                    !- Field 45
  Until: 22:00,            !- Field 46
  1.0,                     !- Field 47
  Until: 23:00,            !- Field 48
  0.85,                    !- Field 49
  Until: 24:00,            !- Field 50
  0.41,                    !- Field 51
  For: WinterDesignDay,    !- Field 52
  Until: 24:00,            !- Field 53
  0.0,                     !- Field 54
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 55
  Until: 24:00,            !- Field 56
  1.0;                     !- Field 57

Schedule:Compact,
  Lobby_Ltg_Sch,           !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,            !- Field 3
  0.5,                     !- Field 4
  Until: 06:00,            !- Field 5
  0.6,                     !- Field 6
  Until: 21:00,            !- Field 7
  1.0,                     !- Field 8
  Until: 22:00,            !- Field 9
  0.6,                     !- Field 10
  Until: 24:00,            !- Field 11
  0.5,                     !- Field 12
  For: Saturday Sunday Holidays,  !- Field 13
  Until: 05:00,            !- Field 14
  0.5,                     !- Field 15
  Until: 06:00,            !- Field 16
  0.6,                     !- Field 17
  Until: 21:00,            !- Field 18
  1.0,                     !- Field 19
  Until: 22:00,            !- Field 20
  0.6,                     !- Field 21
  Until: 24:00,            !- Field 22
  0.5,                     !- Field 23
  For: WinterDesignDay,    !- Field 24
  Until: 24:00,            !- Field 25
  0.0,                     !- Field 26
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 27
  Until: 24:00,            !- Field 28
  1.0;                     !- Field 29

Schedule:Compact,
  Office_Ltg_Sch_Base,          !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday Sunday Holidays,          !- Field 2
  Until: 07:00,            !- Field 3
  0.50,                    !- Field 4
  Until: 08:00,            !- Field 5
  0.61,                    !- Field 6
  Until: 12:00,            !- Field 7
  0.9,                     !- Field 8
  Until: 13:00,            !- Field 9
  0.8,                     !- Field 10
  Until: 17:00,            !- Field 11
  0.9,                     !- Field 12
  Until: 18:00,            !- Field 13
  0.61,                    !- Field 14
  Until: 24:00,            !- Field 15
  0.50,                    !- Field 16
  For: WinterDesignDay,    !- Field 17
  Until: 24:00,            !- Field 18
  0.0,                     !- Field 19
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 20
  Until: 24:00,            !- Field 21
  1.0;                     !- Field 22

Schedule:Compact,
  EmployeeLounge_Ltg_Sch,  !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 06:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.4,                     !- Field 8
  Until: 08:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 18:00,            !- Field 11
  1.0,                     !- Field 12
  Until: 19:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 20:00,            !- Field 15
  0.4,                     !- Field 16
  Until: 22:00,            !- Field 17
  0.15,                    !- Field 18
  Until: 24:00,            !- Field 19
  0.05,                    !- Field 20
  For: Saturday Sunday Holidays,  !- Field 21
  Until: 05:00,            !- Field 22
  0.05,                    !- Field 23
  Until: 06:00,            !- Field 24
  0.15,                    !- Field 25
  Until: 07:00,            !- Field 26
  0.3,                     !- Field 27
  Until: 08:00,            !- Field 28
  0.4,                     !- Field 29
  Until: 18:00,            !- Field 30
  0.6,                     !- Field 31
  Until: 19:00,            !- Field 32
  0.4,                     !- Field 33
  Until: 20:00,            !- Field 34
  0.3,                     !- Field 35
  Until: 22:00,            !- Field 36
  0.15,                    !- Field 37
  Until: 24:00,            !- Field 38
  0.05,                    !- Field 39
  For: WinterDesignDay,    !- Field 40
  Until: 24:00,            !- Field 41
  0.0,                     !- Field 42
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 43
  Until: 24:00,            !- Field 44
  1.0;                     !- Field 45

Schedule:Compact,
  MeetingRoom_Ltg_Sch_Base,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday Sunday Holidays,          !- Field 2
  Until: 05:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 06:00,            !- Field 5
  0.2,                     !- Field 6
  Until: 07:00,            !- Field 7
  0.3,                     !- Field 8
  Until: 08:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 18:00,            !- Field 11
  1.0,                     !- Field 12
  Until: 19:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 20:00,            !- Field 15
  0.3,                     !- Field 16
  Until: 21:00,            !- Field 17
  0.2,                     !- Field 18
  Until: 22:00,            !- Field 19
  0.05,                    !- Field 20
  Until: 24:00,            !- Field 21
  0.0,                     !- Field 22
  For: WinterDesignDay,    !- Field 23
  Until: 24:00,            !- Field 24
  0.0,                     !- Field 25
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 26
  Until: 24:00,            !- Field 27
  1.0;                     !- Field 28

Schedule:Compact,
  Storage_Ltg_Sch,         !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.1,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.2,                     !- Field 6
  Until: 18:00,            !- Field 7
  0.4,                     !- Field 8
  Until: 22:00,            !- Field 9
  0.2,                     !- Field 10
  Until: 24:00,            !- Field 11
  0.1,                     !- Field 12
  For: Saturday Sunday Holidays,  !- Field 13
  Until: 07:00,            !- Field 14
  0.1,                     !- Field 15
  Until: 08:00,            !- Field 16
  0.2,                     !- Field 17
  Until: 18:00,            !- Field 18
  0.4,                     !- Field 19
  Until: 22:00,            !- Field 20
  0.2,                     !- Field 21
  Until: 24:00,            !- Field 22
  0.1,                     !- Field 23
  For: WinterDesignDay,    !- Field 24
  Until: 24:00,            !- Field 25
  0.0,                     !- Field 26
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 27
  Until: 24:00,            !- Field 28
  1.0;                     !- Field 29

Schedule:Compact,
  MechanicalRoom_Ltg_Sch,  !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.1,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.2,                     !- Field 6
  Until: 18:00,            !- Field 7
  0.4,                     !- Field 8
  Until: 22:00,            !- Field 9
  0.2,                     !- Field 10
  Until: 24:00,            !- Field 11
  0.1,                     !- Field 12
  For: Saturday Sunday Holidays,  !- Field 13
  Until: 07:00,            !- Field 14
  0.1,                     !- Field 15
  Until: 08:00,            !- Field 16
  0.2,                     !- Field 17
  Until: 18:00,            !- Field 18
  0.4,                     !- Field 19
  Until: 22:00,            !- Field 20
  0.2,                     !- Field 21
  Until: 24:00,            !- Field 22
  0.1,                     !- Field 23
  For: WinterDesignDay,    !- Field 24
  Until: 24:00,            !- Field 25
  0.0,                     !- Field 26
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 27
  Until: 24:00,            !- Field 28
  1.0;                     !- Field 29

Schedule:Compact,
  ExerciseRoom_Ltg_Sch_Base,   !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 22:00,            !- Field 7
  1.0,                     !- Field 8
  Until: 23:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 24:00,            !- Field 11
  0.0;                     !- Field 12

Schedule:Compact,
  LaundryRoom_Ltg_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 08:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 17:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0;                     !- Field 8

Schedule:Compact,
  Corridor_Ltg_Sch,        !- Name
  On/Off,                  !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4

Schedule:Compact,
  Exterior_Ltg_Sch,        !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,           !- Field 2
  Until: 07:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 19:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0;                     !- Field 8

!! Schedule Hotel Motel Receptacles
!! Hours: Weekly: 77.25, Yearly: 4028
Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,            !- Field 3
  0.3,                     !- Field 4
  Until: 02:00,            !- Field 5
  0.25,                    !- Field 6
  Until: 05:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 06:00,            !- Field 9
  0.3,                     !- Field 10
  Until: 07:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 08:00,            !- Field 13
  0.6,                     !- Field 14
  Until: 10:00,            !- Field 15
  0.5,                     !- Field 16
  Until: 18:00,            !- Field 17
  0.35,                    !- Field 18
  Until: 19:00,            !- Field 19
  0.7,                     !- Field 20
  Until: 20:00,            !- Field 21
  0.9,                     !- Field 22
  Until: 21:00,            !- Field 23
  0.95,                    !- Field 24
  Until: 22:00,            !- Field 25
  0.9,                     !- Field 26
  Until: 23:00,            !- Field 27
  0.7,                     !- Field 28
  Until: 24:00,            !- Field 29
  0.4,                     !- Field 30
  For: Saturday,           !- Field 31
  Until: 02:00,            !- Field 32
  0.3,                     !- Field 33
  Until: 06:00,            !- Field 34
  0.2,                     !- Field 35
  Until: 08:00,            !- Field 36
  0.4,                     !- Field 37
  Until: 10:00,            !- Field 38
  0.5,                     !- Field 39
  Until: 11:00,            !- Field 40
  0.4,                     !- Field 41
  Until: 18:00,            !- Field 42
  0.35,                    !- Field 43
  Until: 19:00,            !- Field 44
  0.7,                     !- Field 45
  Until: 22:00,            !- Field 46
  0.8,                     !- Field 47
  Until: 23:00,            !- Field 48
  0.7,                     !- Field 49
  Until: 24:00,            !- Field 50
  0.4,                     !- Field 51
  For: SummerDesignDay,    !- Field 52
  Until: 24:00,            !- Field 53
  1.0,                     !- Field 54
  For: WinterDesignDay,    !- Field 55
  Until: 24:00,            !- Field 56
  0.0,                     !- Field 57
  For: Sunday Holidays AllOtherDays,  !- Field 58
  Until: 02:00,            !- Field 59
  0.4,                     !- Field 60
  Until: 06:00,            !- Field 61
  0.3,                     !- Field 62
  Until: 07:00,            !- Field 63
  0.4,                     !- Field 64
  Until: 09:00,            !- Field 65
  0.5,                     !- Field 66
  Until: 13:00,            !- Field 67
  0.4,                     !- Field 68
  Until: 18:00,            !- Field 69
  0.3,                     !- Field 70
  Until: 19:00,            !- Field 71
  0.6,                     !- Field 72
  Until: 20:00,            !- Field 73
  0.8,                     !- Field 74
  Until: 21:00,            !- Field 75
  0.9,                     !- Field 76
  Until: 22:00,            !- Field 77
  0.7,                     !- Field 78
  Until: 23:00,            !- Field 79
  0.6,                     !- Field 80
  Until: 24:00,            !- Field 81
  0.4;                     !- Field 82

Schedule:Compact,
  GuestRoom_Eqp_Sch,       !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.20,                    !- Field 4 ! Used to be 0.11 (KMF)
  Until: 07:00,            !- Field 5
  0.62,                    !- Field 6
  Until: 08:00,            !- Field 7
  0.90,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.43,                    !- Field 10
  Until: 17:00,            !- Field 11
  0.26,                    !- Field 12
  Until: 19:00,            !- Field 13
  0.51,                    !- Field 14
  Until: 20:00,            !- Field 15
  0.49,                    !- Field 16
  Until: 21:00,            !- Field 17
  0.66,                    !- Field 18
  Until: 22:00,            !- Field 19
  0.70,                    !- Field 20
  Until: 23:00,            !- Field 21
  0.35,                    !- Field 22
  Until: 24:00,            !- Field 23
  0.20,                    !- Field 24 ! Used to be 0.11 (KMF)
  For: Saturday Sunday Holidays,  !- Field 25
  Until: 06:00,            !- Field 26
  0.20,                    !- Field 27 ! Used to be 0.11 (KMF)
  Until: 07:00,            !- Field 28
  0.3,                     !- Field 29
  Until: 08:00,            !- Field 30
  0.62,                     !- Field 31
  Until: 09:00,            !- Field 32
  0.90,                    !- Field 33
  Until: 10:00,            !- Field 34
  0.62,                     !- Field 35
  Until: 17:00,            !- Field 36
  0.29,                    !- Field 37
  Until: 18:00,            !- Field 38
  0.43,                    !- Field 39
  Until: 19:00,            !- Field 40
  0.51,                    !- Field 41
  Until: 20:00,            !- Field 42
  0.49,                    !- Field 43
  Until: 21:00,            !- Field 44
  0.66,                    !- Field 45
  Until: 22:00,            !- Field 46
  0.70,                    !- Field 47
  Until: 23:00,            !- Field 48
  0.35,                    !- Field 49
  Until: 24:00,            !- Field 50
  0.20,                    !- Field 51 ! Used to be 0.11 (KMF)  
  For: WinterDesignDay,    !- Field 52
  Until: 24:00,            !- Field 53
  0.0,                     !- Field 54
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 55
  Until: 24:00,            !- Field 56
  1.0;                     !- Field 57

Schedule:Compact,
  Lobby_Eqp_Sch,           !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday Sunday Holidays,          !- Field 2
  Until: 05:00,            !- Field 3
  0.21,                    !- Field 4
  Until: 06:00,            !- Field 5
  0.68,                    !- Field 6
  Until: 10:00,            !- Field 7
  1.0,                     !- Field 8
  Until: 11:00,            !- Field 9
  0.32,                    !- Field 10
  Until: 23:00,            !- Field 11
  0.23,                    !- Field 12
  Until: 24:00,            !- Field 13
  0.21,                    !- Field 14
  For: WinterDesignDay,    !- Field 15
  Until: 24:00,            !- Field 16
  0.0,                     !- Field 17
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 18
  Until: 24:00,            !- Field 19
  1.0;                     !- Field 20

Schedule:Compact,
  Office_Eqp_Sch,          !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,            !- Field 3
  0.33,                    !- Field 4
  Until: 07:00,            !- Field 5
  0.38,                    !- Field 6
  Until: 08:00,            !- Field 7
  0.43,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.43,                    !- Field 10
  Until: 12:00,            !- Field 11
  1.0,                     !- Field 12
  Until: 13:00,            !- Field 13
  0.94,                    !- Field 14
  Until: 17:00,            !- Field 15
  1.0,                     !- Field 16
  Until: 18:00,            !- Field 17
  0.75,                    !- Field 18
  Until: 20:00,            !- Field 19
  0.63,                    !- Field 20
  Until: 22:00,            !- Field 21
  0.48,                    !- Field 22
  Until: 24:00,            !- Field 23
  0.33,                    !- Field 24
  For: Saturday Sunday Holidays,  !- Field 25
  Until: 05:00,            !- Field 26
  0.33,                    !- Field 27
  Until: 07:00,            !- Field 28
  0.38,                    !- Field 29
  Until: 08:00,            !- Field 30
  0.43,                    !- Field 31
  Until: 18:00,            !- Field 32
  0.63,                    !- Field 33
  Until: 22:00,            !- Field 34
  0.48,                    !- Field 35
  Until: 24:00,            !- Field 36
  0.33,                    !- Field 37
  For: WinterDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  0.0,                     !- Field 40
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 41
  Until: 24:00,            !- Field 42
  1.0;                     !- Field 43

Schedule:Compact,
  EmployeeLounge_Eqp_Sch,  !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,            !- Field 3
  0.11,                    !- Field 4
  Until: 07:00,            !- Field 5
  0.19,                    !- Field 6
  Until: 08:00,            !- Field 7
  0.25,                    !- Field 8
  Until: 10:00,            !- Field 9
  1.0,                     !- Field 10
  Until: 12:00,            !- Field 11
  0.86,                    !- Field 12
  Until: 13:00,            !- Field 13
  1.0,                     !- Field 14
  Until: 18:00,            !- Field 15
  0.86,                    !- Field 16
  Until: 19:00,            !- Field 17
  0.25,                    !- Field 18
  Until: 20:00,            !- Field 19
  0.19,                    !- Field 20
  Until: 24:00,            !- Field 21
  0.11,                    !- Field 22
  For: Saturday Sunday Holidays,  !- Field 23
  Until: 05:00,            !- Field 24
  0.11,                    !- Field 25
  Until: 07:00,            !- Field 26
  0.19,                    !- Field 27
  Until: 08:00,            !- Field 28
  0.25,                    !- Field 29
  Until: 10:00,            !- Field 30
  1.0,                     !- Field 31
  Until: 12:00,            !- Field 32
  0.86,                    !- Field 33
  Until: 13:00,            !- Field 34
  1.0,                     !- Field 35
  Until: 18:00,            !- Field 36
  0.86,                    !- Field 37
  Until: 19:00,            !- Field 38
  0.25,                    !- Field 39
  Until: 20:00,            !- Field 40
  0.19,                    !- Field 41
  Until: 24:00,            !- Field 42
  0.11,                    !- Field 43
  For: WinterDesignDay,    !- Field 44
  Until: 24:00,            !- Field 45
  0.0,                     !- Field 46
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 47
  Until: 24:00,            !- Field 48
  1.0;                     !- Field 49

Schedule:Compact,
  LaundryRoom_Eqp_Elec_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday Sunday Holidays,         !- Field 2
  Until: 08:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 16:00,            !- Field 5
  1.0,                    !- Field 6
  Until: 24:00,            !- Field 17
  0.0,                     !- Field 18
  For: WinterDesignDay,    !- Field 19
  Until: 24:00,            !- Field 20
  0.0,                     !- Field 21
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 22
  Until: 24:00,            !- Field 23
  1.0;                     !- Field 24

Schedule:Compact,
  LaundryRoom_Eqp_Gas_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday Sunday Holidays,         !- Field 2
  Until: 9:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 17:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: WinterDesignDay,    !- Field 9
  Until: 24:00,            !- Field 10
  0.0,                     !- Field 11
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 12
  Until: 24:00,            !- Field 13
  1.0;                     !- Field 14

Schedule:Compact,
  MeetingRoom_Eqp_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 10:00,            !- Field 7
  0.54,                    !- Field 8
  Until: 12:00,            !- Field 9
  0.26,                    !- Field 10
  Until: 13:00,            !- Field 11
  0.05,                    !- Field 12
  Until: 15:00,            !- Field 13
  0.54,                    !- Field 14
  Until: 18:00,            !- Field 15
  0.26,                    !- Field 16
  Until: 20:00,            !- Field 17
  0.05,                    !- Field 18
  Until: 24:00,            !- Field 19
  0.0;                     !- Field 20

Schedule:Compact,
  ExerciseRoom_Eqp_Sch,    !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 9:00,             !- Field 7
  1.0,                     !- Field 8
  Until: 12:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 13:00,            !- Field 11
  0.0,                     !- Field 12
  Until: 16:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 17:00,            !- Field 15
  1.0,                     !- Field 16
  Until: 19:00,            !- Field 17
  0.50,                    !- Field 18
  Until: 21:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 23:00,            !- Field 21
  0.5,                     !- Field 22
  Until: 24:00,            !- Field 23
  0.0;                     !- Field 24

Schedule:Compact,
  Kitchen_Elec_Equip_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday,            !- Field 2
  Until: 06:00,            !- Field 3
  0.1,                    !- Field 4
  Until: 07:00,            !- Field 5
  0.25,                    !- Field 6
  Until: 24:00,            !- Field 15
  0.3,                     !- Field 16
  For: Saturday,           !- Field 17
  Until: 06:00,            !- Field 20
  0.1,                     !- Field 21
  Until: 07:00,            !- Field 22
  0.25,                     !- Field 23
  Until: 24:00,            !- Field 32
  0.3,                     !- Field 33
  For: SummerDesignDay,    !- Field 34
  Until: 24:00,            !- Field 35
  0.3,                     !- Field 36
  For: WinterDesignDay,    !- Field 37
  Until: 24:00,            !- Field 38
  0.0,                     !- Field 39
  For: Sunday Holidays AllOtherDays,  !- Field 40
  Until: 06:00,            !- Field 43
  0.1,                     !- Field 44
  Until: 07:00,            !- Field 45
  0.25,                     !- Field 46
  Until: 24:00,            !- Field 55
  0.3;                     !- Field 56

Schedule:Compact,
  Kitchen_Gas_Equip_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday,    !- Field 2
  Until: 05:00,            !- Field 3
  0.02,                    !- Field 4
  Until: 06:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 07:00,            !- Field 7
  0.1,                     !- Field 8
  Until: 08:00,            !- Field 7
  0.15,                     !- Field 8
  Until: 09:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 10:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 13:00,            !- Field 11
  0.25,                     !- Field 12
  Until: 14:00,            !- Field 13
  0.2,                     !- Field 14
  Until: 15:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 16:00,            !- Field 11
  0.2,                     !- Field 12
  Until: 19:00,            !- Field 13
  0.3,                     !- Field 14
  Until: 21:00,            !- Field 13
  0.20,                     !- Field 14
  Until: 22:00,            !- Field 15
  0.15,                     !- Field 16
  Until: 23:00,            !- Field 31
  0.10,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.05,                     !- Field 34
  For: SummerDesignDay,    !- Field 35
  Until: 24:00,            !- Field 36
  0.25,                     !- Field 37
  For: WinterDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  0.0,                     !- Field 40
  For: Sunday Holidays AllOtherDays,    !- Field 2
  Until: 05:00,            !- Field 3
  0.02,                    !- Field 4
  Until: 06:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 07:00,            !- Field 7
  0.1,                     !- Field 8
  Until: 08:00,            !- Field 7
  0.15,                     !- Field 8
  Until: 09:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 10:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 13:00,            !- Field 11
  0.25,                     !- Field 12
  Until: 14:00,            !- Field 13
  0.2,                     !- Field 14
  Until: 15:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 16:00,            !- Field 11
  0.2,                     !- Field 12
  Until: 19:00,            !- Field 13
  0.3,                     !- Field 14
  Until: 21:00,            !- Field 13
  0.20,                     !- Field 14
  Until: 22:00,            !- Field 15
  0.15,                     !- Field 16
  Until: 23:00,            !- Field 31
  0.10,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.05;                     !- Field 34

Schedule:Compact,
  Kitchen_Exhaust_SCH,        !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 25
  For: AllDays,  !- Field 26
  Until: 07:00,            !- Field 27
  0,                       !- Field 38
  Until: 24:00,            !- Field 33
  0.160;                       !- Field 34


! Schedule Elevator
Schedule:Compact,
  BLDG_ELEVATORS,            !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 04:00,            !- Complex Field #3
  0.05,                     !- Complex Field #4
  Until: 05:00,            !- Complex Field #5
  0.10,                    !- Complex Field #6
  Until: 06:00,            !- Complex Field #7
  0.20,                    !- Complex Field #8
  Until: 07:00,            !- Complex Field #9
  0.40,                    !- Complex Field #10
  Until: 09:00,            !- Complex Field #11
  0.50,                    !- Complex Field #12
  Until: 10:00,            !- Complex Field #13
  0.35,                    !- Complex Field #14
  Until: 16:00,            !- Complex Field #15
  0.15,                    !- Complex Field #16
  Until: 17:00,            !- Complex Field #17
  0.35,                    !- Complex Field #18
  Until: 19:00,            !- Complex Field #19
  0.50,                    !- Complex Field #20
  Until: 21:00,            !- Complex Field #21
  0.40,                    !- Complex Field #22
  Until: 22:00,            !- Complex Field #23
  0.30,                    !- Complex Field #24
  Until: 23:00,            !- Complex Field #25
  0.20,                    !- Complex Field #26
  Until: 24:00,            !- Complex Field #27
  0.10;                    !- Complex Field #28

! Schedule Hotel/Motel Occupancy, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.9,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.7,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.4,                     !- Field 8
  Until: 15:00,            !- Field 9
  0.2,                     !- Field 10
  Until: 16:00,            !- Field 11
  0.3,                     !- Field 12
  Until: 19:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 21:00,            !- Field 15
  0.7,                     !- Field 16
  Until: 22:00,            !- Field 17
  0.8,                     !- Field 18
  Until: 24:00,            !- Field 19
  0.9,                     !- Field 20
  For: SummerDesignDay,    !- Field 21
  Until: 24:00,            !- Field 22
  1.0,                     !- Field 23
  For: Saturday,           !- Field 24
  Until: 06:00,            !- Field 25
  0.9,                     !- Field 26
  Until: 07:00,            !- Field 27
  0.7,                     !- Field 28
  Until: 09:00,            !- Field 29
  0.5,                     !- Field 30
  Until: 17:00,            !- Field 31
  0.3,                     !- Field 32
  Until: 18:00,            !- Field 33
  0.5,                     !- Field 34
  Until: 21:00,            !- Field 35
  0.6,                     !- Field 36
  Until: 24:00,            !- Field 37
  0.7,                     !- Field 38
  For: WinterDesignDay,    !- Field 39
  Until: 24:00,            !- Field 40
  0.0,                     !- Field 41
  For: Sunday Holidays AllOtherDays,  !- Field 42
  Until: 08:00,            !- Field 43
  0.7,                     !- Field 44
  Until: 11:00,            !- Field 45
  0.5,                     !- Field 46
  Until: 13:00,            !- Field 47
  0.3,                     !- Field 48
  Until: 16:00,            !- Field 49
  0.2,                     !- Field 50
  Until: 17:00,            !- Field 51
  0.3,                     !- Field 52
  Until: 19:00,            !- Field 53
  0.4,                     !- Field 54
  Until: 21:00,            !- Field 55
  0.6,                     !- Field 56
  Until: 24:00,            !- Field 57
  0.8;                     !- Field 58
  
Schedule:Compact,
  GuestRoom_Occ_Sch,       !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.65,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.50,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.28,                    !- Field 8
  Until: 15:00,            !- Field 9
  0.13,                     !- Field 10
  Until: 16:00,            !- Field 11
  0.20,                    !- Field 12
  Until: 19:00,            !- Field 13
  0.35,                    !- Field 14
  Until: 21:00,            !- Field 15
  0.50,                    !- Field 16
  Until: 22:00,            !- Field 17
  0.58,                    !- Field 18
  Until: 24:00,            !- Field 19
  0.65,                     !- Field 20
  For: Saturday Sunday Holidays,  !- Field 21
  Until: 06:00,            !- Field 22
  0.65,                     !- Field 23
  Until: 07:00,            !- Field 24
  0.50,                    !- Field 25
  Until: 09:00,            !- Field 26
  0.34,                    !- Field 27
  Until: 17:00,            !- Field 28
  0.20,                     !- Field 29
  Until: 18:00,            !- Field 30
  0.34,                    !- Field 31
  Until: 19:00,            !- Field 32
  0.35,                    !- Field 33
  Until: 21:00,            !- Field 34
  0.65,                    !- Field 35
  Until: 24:00,            !- Field 36
  0.50,                    !- Field 37
  For: WinterDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  0,                       !- Field 40
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 41
  Until: 24:00,            !- Field 42
  1.0;                     !- Field 43

Schedule:Compact,
  Lobby_Occ_Sch,           !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,            !- Field 3
  0.1,                     !- Field 4
  Until: 06:00,            !- Field 5
  0.3,                     !- Field 6
  Until: 10:00,            !- Field 7
  0.7,                     !- Field 8
  Until: 16:00,            !- Field 9
  0.2,                     !- Field 10
  Until: 18:00,            !- Field 11
  0.4,                     !- Field 12
  Until: 22:00,            !- Field 13
  0.2,                     !- Field 14
  Until: 24:00,            !- Field 15
  0.1,                     !- Field 16
  For: Saturday Sunday Holidays,  !- Field 17
  Until: 06:00,            !- Field 18
  0.1,                     !- Field 19
  Until: 07:00,            !- Field 20
  0.3,                     !- Field 21
  Until: 10:00,            !- Field 22
  0.7,                     !- Field 23
  Until: 22:00,            !- Field 24
  0.2,                     !- Field 25
  Until: 24:00,            !- Field 26
  0.1,                     !- Field 27
  For: WinterDesignDay,    !- Field 28
  Until: 24:00,            !- Field 29
  0,                       !- Field 30
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 31
  Until: 24:00,            !- Field 32
  1.0;                     !- Field 33

Schedule:Compact,
  Office_Occ_Sch,          !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.2,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.3,                     !- Field 6
  Until: 08:00,            !- Field 7
  0.4,                     !- Field 8
  Until: 12:00,            !- Field 9
  1.0,                     !- Field 10
  Until: 13:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 17:00,            !- Field 13
  1.0,                     !- Field 14
  Until: 18:00,            !- Field 15
  0.4,                     !- Field 16
  Until: 19:00,            !- Field 17
  0.3,                     !- Field 18
  Until: 24:00,            !- Field 19
  0.2,                     !- Field 20
  For: Saturday Sunday Holidays,  !- Field 21
  Until: 07:00,            !- Field 22
  0.2,                     !- Field 23
  Until: 08:00,            !- Field 24
  0.3,                     !- Field 25
  Until: 17:00,            !- Field 26
  0.5,                     !- Field 27
  Until: 18:00,            !- Field 28
  0.3,                     !- Field 29
  Until: 24:00,            !- Field 30
  0.2,                     !- Field 31
  For: WinterDesignDay,    !- Field 32
  Until: 24:00,            !- Field 33
  0,                       !- Field 34
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 35
  Until: 24:00,            !- Field 36
  1.0;                     !- Field 37

Schedule:Compact,
  EmployeeLounge_Occ_Sch,  !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 12:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 13:00,            !- Field 9
  0.7,                     !- Field 10
  Until: 18:00,            !- Field 11
  0.2,                     !- Field 12
  Until: 20:00,            !- Field 13
  0.1,                     !- Field 14
  Until: 24:00,            !- Field 15
  0.0,                     !- Field 16
  For: Saturday Sunday Holidays,  !- Field 17
  Until: 05:00,            !- Field 18
  0.0,                     !- Field 19
  Until: 08:00,            !- Field 20
  0.05,                    !- Field 21
  Until: 12:00,            !- Field 22
  0.1,                     !- Field 23
  Until: 13:00,            !- Field 24
  0.2,                     !- Field 25
  Until: 18:00,            !- Field 26
  0.1,                     !- Field 27
  Until: 20:00,            !- Field 28
  0.05,                    !- Field 29
  Until: 24:00,            !- Field 30
  0.0,                     !- Field 31
  For: WinterDesignDay,    !- Field 32
  Until: 24:00,            !- Field 33
  0.0,                     !- Field 34
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 35
  Until: 24:00,            !- Field 36
  1.0;                     !- Field 37

Schedule:Compact,
  MeetingRoom_Occ_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 10:00,            !- Field 7
  0.5,                     !- Field 8
  Until: 12:00,            !- Field 9
  0.2,                     !- Field 10
  Until: 13:00,            !- Field 11
  0.05,                    !- Field 12
  Until: 15:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 18:00,            !- Field 15
  0.2,                     !- Field 16
  Until: 20:00,            !- Field 17
  0.05,                    !- Field 18
  Until: 24:00,            !- Field 19
  0.0,                     !- Field 20
  For: Saturday Sunday Holidays,  !- Field 21
  Until: 07:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 08:00,            !- Field 24
  0.05,                    !- Field 25
  Until: 10:00,            !- Field 26
  0.5,                     !- Field 27
  Until: 12:00,            !- Field 28
  0.2,                     !- Field 29
  Until: 13:00,            !- Field 30
  0.05,                    !- Field 31
  Until: 15:00,            !- Field 32
  0.5,                     !- Field 33
  Until: 18:00,            !- Field 34
  0.2,                     !- Field 35
  Until: 20:00,            !- Field 36
  0.05,                    !- Field 37
  Until: 24:00,            !- Field 38
  0.0,                     !- Field 39
  For: WinterDesignDay,    !- Field 40
  Until: 24:00,            !- Field 41
  0.0,                     !- Field 42
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 43
  Until: 24:00,            !- Field 44
  1.0;                     !- Field 45

Schedule:Compact,
  LaundryRoom_Occ_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 08:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 10:00,            !- Field 5
  0.09,                    !- Field 6
  Until: 12:00,            !- Field 7
  0.18,                    !- Field 8
  Until: 13:00,            !- Field 9
  0.0,                     !- Field 10
  Until: 16:00,            !- Field 11
  0.18,                    !- Field 12
  Until: 17:00,            !- Field 13
  0.09,                    !- Field 14
  Until: 24:00,            !- Field 15
  0.0,                     !- Field 16
  For: Saturday Sunday Holidays,  !- Field 17
  Until: 08:00,            !- Field 18
  0.0,                     !- Field 19
  Until: 10:00,            !- Field 20
  0.09,                    !- Field 21
  Until: 12:00,            !- Field 22
  0.18,                    !- Field 23
  Until: 13:00,            !- Field 24
  0.0,                     !- Field 25
  Until: 16:00,            !- Field 26
  0.18,                    !- Field 27
  Until: 17:00,            !- Field 28
  0.09,                    !- Field 29
  Until: 24:00,            !- Field 30
  0.0,                     !- Field 31
  For: WinterDesignDay,    !- Field 32
  Until: 24:00,            !- Field 33
  0.0,                     !- Field 34
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 35
  Until: 24:00,            !- Field 36
  1.0;                     !- Field 37

Schedule:Compact,
  ExerciseRoom_Occ_Sch,    !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 11:00,            !- Field 7
  1.0,                     !- Field 8
  Until: 12:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 13:00,            !- Field 11
  0.0,                     !- Field 12
  Until: 22:00,            !- Field 13
  1.0,                     !- Field 14
  Until: 23:00,            !- Field 15
  0.5,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18


Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4 ! Changed 0.0 to 1.0 on 1/21/09.

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.5;                     !- Field 4

Schedule:Compact,
  INFIL_QUARTER_ON_SCH,    !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.25;                    !- Field 4

! Schedule Hotel/Motel Service Water Heating, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 9, Saturday 9.3, Sunday/Holidays 9
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,            !- Field 3
  0.2,                     !- Field 4
  Until: 04:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 05:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 06:00,            !- Field 9
  0.25,                    !- Field 10
  Until: 07:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 08:00,            !- Field 13
  0.6,                     !- Field 14
  Until: 09:00,            !- Field 15
  0.55,                    !- Field 16
  Until: 10:00,            !- Field 17
  0.45,                    !- Field 18
  Until: 11:00,            !- Field 19
  0.4,                     !- Field 20
  Until: 12:00,            !- Field 21
  0.45,                    !- Field 22
  Until: 13:00,            !- Field 23
  0.4,                     !- Field 24
  Until: 14:00,            !- Field 25
  0.35,                    !- Field 26
  Until: 17:00,            !- Field 27
  0.3,                     !- Field 28
  Until: 18:00,            !- Field 29
  0.4,                     !- Field 30
  Until: 19:00,            !- Field 31
  0.55,                    !- Field 32
  Until: 20:00,            !- Field 33
  0.6,                     !- Field 34
  Until: 21:00,            !- Field 35
  0.5,                     !- Field 36
  Until: 22:00,            !- Field 37
  0.55,                    !- Field 38
  Until: 23:00,            !- Field 39
  0.45,                    !- Field 40
  Until: 24:00,            !- Field 41
  0.25,                    !- Field 42
  For: Saturday WinterDesignDay,  !- Field 43
  Until: 01:00,            !- Field 44
  0.2,                     !- Field 45
  Until: 04:00,            !- Field 46
  0.15,                    !- Field 47
  Until: 05:00,            !- Field 48
  0.2,                     !- Field 49
  Until: 06:00,            !- Field 50
  0.25,                    !- Field 51
  Until: 07:00,            !- Field 52
  0.4,                     !- Field 53
  Until: 10:00,            !- Field 54
  0.5,                     !- Field 55
  Until: 11:00,            !- Field 56
  0.45,                    !- Field 57
  Until: 13:00,            !- Field 58
  0.5,                     !- Field 59
  Until: 14:00,            !- Field 60
  0.45,                    !- Field 61
  Until: 16:00,            !- Field 62
  0.4,                     !- Field 63
  Until: 17:00,            !- Field 64
  0.35,                    !- Field 65
  Until: 18:00,            !- Field 66
  0.4,                     !- Field 67
  Until: 20:00,            !- Field 68
  0.55,                    !- Field 69
  Until: 21:00,            !- Field 70
  0.5,                     !- Field 71
  Until: 22:00,            !- Field 72
  0.55,                    !- Field 73
  Until: 23:00,            !- Field 74
  0.4,                     !- Field 75
  Until: 24:00,            !- Field 76
  0.3,                     !- Field 77
  For: Sunday Holidays AllOtherDays,  !- Field 78
  Until: 01:00,            !- Field 79
  0.25,                    !- Field 80
  Until: 05:00,            !- Field 81
  0.2,                     !- Field 82
  Until: 06:00,            !- Field 83
  0.3,                     !- Field 84
  Until: 09:00,            !- Field 85
  0.5,                     !- Field 86
  Until: 10:00,            !- Field 87
  0.55,                    !- Field 88
  Until: 12:00,            !- Field 89
  0.5,                     !- Field 90
  Until: 14:00,            !- Field 91
  0.4,                     !- Field 92
  Until: 17:00,            !- Field 93
  0.3,                     !- Field 94
  Until: 18:00,            !- Field 95
  0.4,                     !- Field 96
  Until: 20:00,            !- Field 97
  0.5,                     !- Field 98
  Until: 21:00,            !- Field 99
  0.4,                     !- Field 100
  Until: 22:00,            !- Field 101
  0.5,                     !- Field 102
  Until: 23:00,            !- Field 103
  0.4,                     !- Field 104
  Until: 24:00,            !- Field 105
  0.2;                     !- Field 106

Schedule:Compact,
  GuestRoom_SWH_Sch,       !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,            !- Field 3
  0.20,                    !- Field 4
  Until: 04:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 05:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 06:00,            !- Field 9
  0.35,                    !- Field 10
  Until: 07:00,            !- Field 11
  0.60,                    !- Field 12
  Until: 08:00,            !- Field 13
  0.80,                    !- Field 14
  Until: 09:00,            !- Field 15
  0.55,                    !- Field 16
  Until: 10:00,            !- Field 17
  0.40,                    !- Field 18
  Until: 11:00,            !- Field 19
  0.30,                    !- Field 20
  Until: 17:00,            !- Field 21
  0.20,                    !- Field 22
  Until: 18:00,            !- Field 23
  0.30,                    !- Field 24
  Until: 19:00,            !- Field 25
  0.55,                    !- Field 26
  Until: 21:00,            !- Field 27
  0.40,                    !- Field 28
  Until: 22:00,            !- Field 29
  0.60,                    !- Field 30
  Until: 23:00,            !- Field 31
  0.45,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.25,                    !- Field 34
  For: AllOtherDays,       !- Field 35
  Until: 01:00,            !- Field 36
  0.2,                     !- Field 37
  Until: 04:00,            !- Field 38
  0.15,                    !- Field 39
  Until: 05:00,            !- Field 40
  0.2,                     !- Field 41
  Until: 06:00,            !- Field 42
  0.25,                    !- Field 43
  Until: 07:00,            !- Field 44
  0.35,                    !- Field 45
  Until: 08:00,            !- Field 46
  0.60,                    !- Field 47
  Until: 09:00,            !- Field 48
  0.80,                    !- Field 49
  Until: 10:00,            !- Field 50
  0.55,                    !- Field 51
  Until: 11:00,            !- Field 52
  0.40,                    !- Field 53
  Until: 12:00,            !- Field 54
  0.30,                    !- Field 55
  Until: 17:00,            !- Field 56
  0.20,                    !- Field 57
  Until: 18:00,            !- Field 58
  0.25,                    !- Field 59
  Until: 19:00,            !- Field 60
  0.30,                    !- Field 61
  Until: 22:00,            !- Field 62
  0.40,                    !- Field 63
  Until: 23:00,            !- Field 64
  0.60,                    !- Field 65
  Until: 24:00,            !- Field 66
  0.35;                    !- Field 67


Schedule:Compact,
  LaundryRoom_SWH_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 08:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 16:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 15
  0.0;                     !- Field 16

Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Hotel/Motel HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: All days 24
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  21.;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH_KEYCARD,     !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay WinterDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  21.0,                    !- Field 4
  For AllOtherDays,        !- Field 5
  Until: 07:00,            !- Field 6
  21.0,                    !- Field 7
  Until: 10:00,            !- Field 8
  20.0,                    !- Field 9
  Until: 16:00,            !- Field 10
  19.0,                    !- Field 11
  Until: 19:00,            !- Field 12
  20.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  21.0;                    !- Field 15

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  24.;                     !- Field 4

Schedule:Compact,
  CLGSETP_SCH_KEYCARD,     !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay WinterDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  24.0,                    !- Field 4
  For AllOtherDays,        !- Field 5
  Until: 07:00,            !- Field 6
  24.0,                    !- Field 7
  Until: 10:00,            !- Field 8
  25.0,                    !- Field 9
  Until: 16:00,            !- Field 10
  26.0,                    !- Field 11
  Until: 19:00,            !- Field 12
  25.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  24.0;                    !- Field 15

Schedule:Compact,
  SemiHeated_HtgSP_Sch,    !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  7.2;                     !- Complex Field #4

Schedule:Compact,
  Base_OccGuestRoom_HtgSP_Sch,  !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  21.1;                    !- Complex Field #4

Schedule:Compact,
  Base_OccGuestRoom_ClgSP_Sch,  !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  21.1;                    !- Complex Field #4

Schedule:Compact,
  VacGuestRoom_HtgSP_Sch,  !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  18.9;                    !- Complex Field #4

Schedule:Compact,
  VacGuestRoom_ClgSP_Sch,  !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  23.3;                    !- Complex Field #4

Schedule:Compact,
  CommonArea_HtgSP_Sch,    !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  21.1;                    !- Complex Field #4

Schedule:Compact,
  CommonArea_ClgSP_Sch,    !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  23.9;                    !- Complex Field #4

Schedule:Compact,
  UnitHeater_HtgSP_Sch,    !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  15.6;                    !- Complex Field #4

Schedule:Compact,
  UnitHeater_ClgSP_Sch,    !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  40;                    !- Complex Field #4

Schedule:Compact,
  Off During Unoccupied Period,    !- Name
  On/Off,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 8:00,            !- Complex Field #3
  0,                       !- Complex Field #4
  Until: 18:00,            !- Complex Field #5
  1,                       !- Complex Field #6
  Until: 24:00,            !- Complex Field #7
  0;                       !- Complex Field #8

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  13.0;                    !- Field 4

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4


##enddef



##def Schedule_Supermarket_ASHRAE_90.1-1989_TypTstat_FEDS_Gains[]
! Schedule set Schedule_Supermarket_ASHRAE_90.1-1989_TypTstat[]

! Hours: Weekly: 100, Yearly: 5214
Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 06:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 22:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Supermarket HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 15, Saturday 16, Sunday/Holidays 9
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 06:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 22:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

! Schedule Supermarket Lighting, ASHRAE 90.1-1989, Section 13
!Schedule:Compact,
!  BLDG_LIGHT_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekdays,           !- Field 2
!  Until: 06:00,            !- Field 3
!  0.05,                    !- Field 4
!  Until: 08:00,            !- Field 5
!  0.2,                     !- Field 6
!  Until: 09:00,            !- Field 7
!  0.5,                     !- Field 8
!  Until: 18:00,            !- Field 9
!  0.9,                     !- Field 10
!  Until: 20:00,            !- Field 11
!  0.6,                     !- Field 12
!  Until: 21:00,            !- Field 13
!  0.5,                     !- Field 14
!  Until: 22:00,            !- Field 15
!  0.2,                     !- Field 16
!  Until: 24:00,            !- Field 17
!  0.05,                    !- Field 18
!  For: Saturday,           !- Field 19
!  Until: 06:00,            !- Field 20
!  0.05,                    !- Field 21
!  Until: 08:00,            !- Field 22
!  0.1,                     !- Field 23
!  Until: 09:00,            !- Field 24
!  0.3,                     !- Field 25
!  Until: 10:00,            !- Field 26
!  0.6,                     !- Field 27
!  Until: 18:00,            !- Field 28
!  0.9,                     !- Field 29
!  Until: 19:00,            !- Field 30
!  0.5,                     !- Field 31
!  Until: 21:00,            !- Field 32
!  0.3,                     !- Field 33
!  Until: 22:00,            !- Field 34
!  0.1,                     !- Field 35
!  Until: 24:00,            !- Field 36
!  0.05,                    !- Field 37
!  For: SummerDesignDay,    !- Field 38
!  Until: 24:00,            !- Field 39
!  1.0,                     !- Field 40
!  For: WinterDesignDay,    !- Field 41
!  Until: 24:00,            !- Field 42
!  0.0,                     !- Field 43
!  For: Sunday Holidays AllOtherDays,  !- Field 44
!  Until: 06:00,            !- Field 45
!  0.05,                    !- Field 46
!  Until: 10:00,            !- Field 47
!  0.1,                     !- Field 48
!  Until: 12:00,            !- Field 49
!  0.4,                     !- Field 50
!  Until: 17:00,            !- Field 51
!  0.6,                     !- Field 52
!  Until: 18:00,            !- Field 53
!  0.4,                     !- Field 54
!  Until: 22:00,            !- Field 55
!  0.2,                     !- Field 56
!  Until: 24:00,            !- Field 57
!  0.05;                    !- Field 58
!

!Schedule_Supermarket_ASHRAE_90.1-1989_TypTstat profile modified to match FEDS occupied and
!unoccupied utilization rates
 


Schedule:Compact,
  BLDG_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.36, 
  Until: 2:00, 0.36, 
  Until: 3:00, 0.36, 
  Until: 4:00, 0.36, 
  Until: 5:00, 0.36, 
  Until: 6:00, 0.36, 
  Until: 7:00, 0.411176471, 
  Until: 8:00, 0.411176471, 
  Until: 9:00, 0.513529412, 
  Until: 10:00, 0.65, 
  Until: 11:00, 0.65, 
  Until: 12:00, 0.65, 
  Until: 13:00, 0.65, 
  Until: 14:00, 0.65, 
  Until: 15:00, 0.65, 
  Until: 16:00, 0.65, 
  Until: 17:00, 0.65, 
  Until: 18:00, 0.65, 
  Until: 19:00, 0.547647059, 
  Until: 20:00, 0.547647059, 
  Until: 21:00, 0.513529412, 
  Until: 22:00, 0.411176471, 
  Until: 23:00, 0.36, 
  Until: 24:00, 0.36,
  For: Saturday,
  Until: 1:00, 0.36, 
  Until: 2:00, 0.36, 
  Until: 3:00, 0.36, 
  Until: 4:00, 0.36, 
  Until: 5:00, 0.36, 
  Until: 6:00, 0.36, 
  Until: 7:00, 0.377058824, 
  Until: 8:00, 0.377058824, 
  Until: 9:00, 0.445294118, 
  Until: 10:00, 0.547647059, 
  Until: 11:00, 0.65, 
  Until: 12:00, 0.65, 
  Until: 13:00, 0.65, 
  Until: 14:00, 0.65, 
  Until: 15:00, 0.65, 
  Until: 16:00, 0.65, 
  Until: 17:00, 0.65, 
  Until: 18:00, 0.65, 
  Until: 19:00, 0.513529412, 
  Until: 20:00, 0.513529412, 
  Until: 21:00, 0.513529412, 
  Until: 22:00, 0.377058824, 
  Until: 23:00, 0.36, 
  Until: 24:00, 0.36,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 1:00, 0.36, 
  Until: 2:00, 0.36, 
  Until: 3:00, 0.36, 
  Until: 4:00, 0.36, 
  Until: 5:00, 0.36, 
  Until: 6:00, 0.36, 
  Until: 7:00, 0.377058824, 
  Until: 8:00, 0.377058824, 
  Until: 9:00, 0.377058824, 
  Until: 10:00, 0.377058824, 
  Until: 11:00, 0.479411765, 
  Until: 12:00, 0.479411765, 
  Until: 13:00, 0.547647059, 
  Until: 14:00, 0.547647059, 
  Until: 15:00, 0.547647059, 
  Until: 16:00, 0.547647059, 
  Until: 17:00, 0.547647059, 
  Until: 18:00, 0.479411765, 
  Until: 19:00, 0.411176471, 
  Until: 20:00, 0.411176471, 
  Until: 21:00, 0.411176471, 
  Until: 22:00, 0.411176471, 
  Until: 23:00, 0.36, 
  Until: 24:00, 0.36;



! Schedule Supermarket Occupancy, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 11:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 15:00,            !- Field 11
  0.7,                     !- Field 12
  Until: 16:00,            !- Field 13
  0.8,                     !- Field 14
  Until: 17:00,            !- Field 15
  0.7,                     !- Field 16
  Until: 19:00,            !- Field 17
  0.5,                     !- Field 18
  Until: 22:00,            !- Field 19
  0.3,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0,                     !- Field 22
  For: SummerDesignDay,    !- Field 23
  Until: 24:00,            !- Field 24
  1.0,                     !- Field 25
  For: Saturday,           !- Field 26
  Until: 06:00,            !- Field 27
  0.0,                     !- Field 28
  Until: 08:00,            !- Field 29
  0.1,                     !- Field 30
  Until: 09:00,            !- Field 31
  0.2,                     !- Field 32
  Until: 10:00,            !- Field 33
  0.5,                     !- Field 34
  Until: 11:00,            !- Field 35
  0.6,                     !- Field 36
  Until: 17:00,            !- Field 37
  0.8,                     !- Field 38
  Until: 18:00,            !- Field 39
  0.6,                     !- Field 40
  Until: 21:00,            !- Field 41
  0.2,                     !- Field 42
  Until: 22:00,            !- Field 43
  0.1,                     !- Field 44
  Until: 24:00,            !- Field 45
  0.0,                     !- Field 46
  For: WinterDesignDay,    !- Field 47
  Until: 24:00,            !- Field 48
  0.0,                     !- Field 49
  For: Sunday Holidays AllOtherDays,  !- Field 50
  Until: 06:00,            !- Field 51
  0.0,                     !- Field 52
  Until: 10:00,            !- Field 53
  0.1,                     !- Field 54
  Until: 12:00,            !- Field 55
  0.2,                     !- Field 56
  Until: 17:00,            !- Field 57
  0.4,                     !- Field 58
  Until: 18:00,            !- Field 59
  0.2,                     !- Field 60
  Until: 22:00,            !- Field 61
  0.1,                     !- Field 62
  Until: 24:00,            !- Field 63
  0.0;                     !- Field 64

! Schedule Retail Receptacle,
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
! Hours: Weekly: 89.4, Yearly: 4662
!Schedule:Compact,
!  BLDG_EQUIP_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekdays,           !- Field 2
!  Until: 06:00,            !- Field 3
!  0.2,                     !- Field 4
!  Until: 08:00,            !- Field 5
!  0.4,                     !- Field 6
!  Until: 09:00,            !- Field 7
!  0.7,                     !- Field 8
!  Until: 18:00,            !- Field 9
!  0.9,                     !- Field 10
!  Until: 20:00,            !- Field 11
!  0.8,                     !- Field 12
!  Until: 21:00,            !- Field 13
!  0.7,                     !- Field 14
!  Until: 22:00,            !- Field 15
!  0.4,                     !- Field 16
!  Until: 24:00,            !- Field 17
!  0.2,                     !- Field 18
!  For: Saturday,           !- Field 19
!  Until: 06:00,            !- Field 20
!  0.15,                    !- Field 21
!  Until: 08:00,            !- Field 22
!  0.3,                     !- Field 23
!  Until: 09:00,            !- Field 24
!  0.5,                     !- Field 25
!  Until: 10:00,            !- Field 26
!  0.8,                     !- Field 27
!  Until: 18:00,            !- Field 28
!  0.9,                     !- Field 29
!  Until: 19:00,            !- Field 30
!  0.7,                     !- Field 31
!  Until: 21:00,            !- Field 32
!  0.5,                     !- Field 33
!  Until: 22:00,            !- Field 34
!  0.3,                     !- Field 35
!  Until: 24:00,            !- Field 36
!  0.15,                    !- Field 37
!  For: SummerDesignDay,    !- Field 38
!  Until: 24:00,            !- Field 39
!  1.0,                     !- Field 40
!  For: WinterDesignDay,    !- Field 41
!  Until: 24:00,            !- Field 42
!  0.0,                     !- Field 43
!  For: Sunday Holidays AllOtherDays,  !- Field 44
!  Until: 06:00,            !- Field 45
!  0.15,                    !- Field 46
!  Until: 10:00,            !- Field 47
!  0.3,                     !- Field 48
!  Until: 12:00,            !- Field 49
!  0.6,                     !- Field 50
!  Until: 17:00,            !- Field 51
!  0.8,                     !- Field 52
!  Until: 18:00,            !- Field 53
!  0.6,                     !- Field 54
!  Until: 22:00,            !- Field 55
!  0.4,                     !- Field 56
!  Until: 24:00,            !- Field 57
!  0.15;                    !- Field 58

!Schedule_Supermarket_ASHRAE_90.1-1989_TypTstat profile modified to match FEDS occupied and
!unoccupied utilization rates, weighted (by power density) average of Refrigeration, Food Prep, and Misc
!should only be used with FEDS requirement power density assumptions

Schedule:Compact,
  BLDG_EQUIP_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.281810292,
  Until: 2:00, 0.281810292,
  Until: 3:00, 0.281810292,
  Until: 4:00, 0.281810292,
  Until: 5:00, 0.281810292,
  Until: 6:00, 0.281810292,
  Until: 7:00, 0.29124562,
  Until: 8:00, 0.29124562,
  Until: 9:00, 0.305398613,
  Until: 10:00, 0.314833942,
  Until: 11:00, 0.314833942,
  Until: 12:00, 0.314833942,
  Until: 13:00, 0.314833942,
  Until: 14:00, 0.314833942,
  Until: 15:00, 0.314833942,
  Until: 16:00, 0.314833942,
  Until: 17:00, 0.314833942,
  Until: 18:00, 0.314833942,
  Until: 19:00, 0.310116277,
  Until: 20:00, 0.310116277,
  Until: 21:00, 0.305398613,
  Until: 22:00, 0.29124562,
  Until: 23:00, 0.281810292,
  Until: 24:00, 0.281810292,
  For: Saturday,
  Until: 1:00, 0.27945146,
  Until: 2:00, 0.27945146,
  Until: 3:00, 0.27945146,
  Until: 4:00, 0.27945146,
  Until: 5:00, 0.27945146,
  Until: 6:00, 0.27945146,
  Until: 7:00, 0.286527956,
  Until: 8:00, 0.286527956,
  Until: 9:00, 0.295963285,
  Until: 10:00, 0.310116277,
  Until: 11:00, 0.314833942,
  Until: 12:00, 0.314833942,
  Until: 13:00, 0.314833942,
  Until: 14:00, 0.314833942,
  Until: 15:00, 0.314833942,
  Until: 16:00, 0.314833942,
  Until: 17:00, 0.314833942,
  Until: 18:00, 0.314833942,
  Until: 19:00, 0.305398613,
  Until: 20:00, 0.295963285,
  Until: 21:00, 0.295963285,
  Until: 22:00, 0.286527956,
  Until: 23:00, 0.27945146,
  Until: 24:00, 0.27945146,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,  
  Until: 1:00, 0.27945146,
  Until: 2:00, 0.27945146,
  Until: 3:00, 0.27945146,
  Until: 4:00, 0.27945146,
  Until: 5:00, 0.27945146,
  Until: 6:00, 0.27945146,
  Until: 7:00, 0.286527956,
  Until: 8:00, 0.286527956,
  Until: 9:00, 0.286527956,
  Until: 10:00, 0.286527956,
  Until: 11:00, 0.300680949,
  Until: 12:00, 0.300680949,
  Until: 13:00, 0.310116277,
  Until: 14:00, 0.310116277,
  Until: 15:00, 0.310116277,
  Until: 16:00, 0.310116277,
  Until: 17:00, 0.310116277,
  Until: 18:00, 0.300680949,
  Until: 19:00, 0.29124562,
  Until: 20:00, 0.29124562,
  Until: 21:00, 0.29124562,
  Until: 22:00, 0.29124562,
  Until: 23:00, 0.27945146,
  Until: 24:00, 0.27945146;



! Schedule Elevator
Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.12,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.22,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.64,                    !- Field 10
  Until: 11:00,            !- Field 11
  0.74,                    !- Field 12
  Until: 12:00,            !- Field 13
  0.68,                    !- Field 14
  Until: 13:00,            !- Field 15
  0.68,                    !- Field 16
  Until: 14:00,            !- Field 17
  0.71,                    !- Field 18
  Until: 15:00,            !- Field 19
  0.72,                    !- Field 20
  Until: 16:00,            !- Field 21
  0.72,                    !- Field 22
  Until: 17:00,            !- Field 23
  0.73,                    !- Field 24
  Until: 18:00,            !- Field 25
  0.68,                    !- Field 26
  Until: 19:00,            !- Field 27
  0.68,                    !- Field 28
  Until: 20:00,            !- Field 29
  0.58,                    !- Field 30
  Until: 21:00,            !- Field 31
  0.54,                    !- Field 32
  Until: 22:00,            !- Field 33
  0.00,                    !- Field 34
  Until: 24:00,            !- Field 35
  0.00,                    !- Field 36
  For: Saturday WinterDesignDay,  !- Field 37
  Until: 07:00,            !- Field 38
  0.0,                     !- Field 39
  Until: 08:00,            !- Field 40
  0.09,                    !- Field 41
  Until: 09:00,            !- Field 42
  0.21,                    !- Field 43
  Until: 10:00,            !- Field 44
  0.56,                    !- Field 45
  Until: 11:00,            !- Field 46
  0.66,                    !- Field 47
  Until: 12:00,            !- Field 48
  0.68,                    !- Field 49
  Until: 13:00,            !- Field 50
  0.68,                    !- Field 51
  Until: 14:00,            !- Field 52
  0.69,                    !- Field 53
  Until: 15:00,            !- Field 54
  0.70,                    !- Field 55
  Until: 16:00,            !- Field 56
  0.69,                    !- Field 57
  Until: 17:00,            !- Field 58
  0.66,                    !- Field 59
  Until: 18:00,            !- Field 60
  0.58,                    !- Field 61
  Until: 19:00,            !- Field 62
  0.47,                    !- Field 63
  Until: 20:00,            !- Field 64
  0.43,                    !- Field 65
  Until: 21:00,            !- Field 66
  0.43,                    !- Field 67
  Until: 22:00,            !- Field 68
  0.08,                    !- Field 69
  Until: 24:00,            !- Field 70
  0.00,                    !- Field 71
  For: Sunday Holidays AllOtherDays,  !- Field 72
  Until: 09:00,            !- Field 73
  0.00,                    !- Field 74
  Until: 10:00,            !- Field 75
  0.11,                    !- Field 76
  Until: 11:00,            !- Field 77
  0.13,                    !- Field 78
  Until: 12:00,            !- Field 79
  0.35,                    !- Field 80
  Until: 13:00,            !- Field 81
  0.37,                    !- Field 82
  Until: 14:00,            !- Field 83
  0.37,                    !- Field 84
  Until: 15:00,            !- Field 85
  0.39,                    !- Field 86
  Until: 16:00,            !- Field 87
  0.41,                    !- Field 88
  Until: 17:00,            !- Field 89
  0.38,                    !- Field 90
  Until: 18:00,            !- Field 91
  0.34,                    !- Field 92
  Until: 19:00,            !- Field 93
  0.03,                    !- Field 94
  Until: 24:00,            !- Field 95
  0.00;                    !- Field 96

! Schedule Retail Service Water Heating, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,            !- Field 3
  0.04,                    !- Field 4
  Until: 03:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.04,                    !- Field 8
  Until: 08:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 09:00,            !- Field 11
  0.23,                    !- Field 12
  Until: 10:00,            !- Field 13
  0.32,                    !- Field 14
  Until: 11:00,            !- Field 15
  0.41,                    !- Field 16
  Until: 12:00,            !- Field 17
  0.57,                    !- Field 18
  Until: 13:00,            !- Field 19
  0.62,                    !- Field 20
  Until: 14:00,            !- Field 21
  0.61,                    !- Field 22
  Until: 15:00,            !- Field 23
  0.5,                     !- Field 24
  Until: 16:00,            !- Field 25
  0.45,                    !- Field 26
  Until: 17:00,            !- Field 27
  0.46,                    !- Field 28
  Until: 18:00,            !- Field 29
  0.47,                    !- Field 30
  Until: 19:00,            !- Field 31
  0.42,                    !- Field 32
  Until: 20:00,            !- Field 33
  0.34,                    !- Field 34
  Until: 21:00,            !- Field 35
  0.33,                    !- Field 36
  Until: 22:00,            !- Field 37
  0.23,                    !- Field 38
  Until: 23:00,            !- Field 39
  0.13,                    !- Field 40
  Until: 24:00,            !- Field 41
  0.08,                    !- Field 42
  For: Saturday WinterDesignDay,  !- Field 43
  Until: 01:00,            !- Field 44
  0.11,                    !- Field 45
  Until: 02:00,            !- Field 46
  0.1,                     !- Field 47
  Until: 03:00,            !- Field 48
  0.08,                    !- Field 49
  Until: 06:00,            !- Field 50
  0.06,                    !- Field 51
  Until: 07:00,            !- Field 52
  0.07,                    !- Field 53
  Until: 08:00,            !- Field 54
  0.2,                     !- Field 55
  Until: 09:00,            !- Field 56
  0.24,                    !- Field 57
  Until: 10:00,            !- Field 58
  0.27,                    !- Field 59
  Until: 11:00,            !- Field 60
  0.42,                    !- Field 61
  Until: 12:00,            !- Field 62
  0.54,                    !- Field 63
  Until: 13:00,            !- Field 64
  0.59,                    !- Field 65
  Until: 14:00,            !- Field 66
  0.6,                     !- Field 67
  Until: 15:00,            !- Field 68
  0.49,                    !- Field 69
  Until: 16:00,            !- Field 70
  0.48,                    !- Field 71
  Until: 17:00,            !- Field 72
  0.47,                    !- Field 73
  Until: 18:00,            !- Field 74
  0.46,                    !- Field 75
  Until: 19:00,            !- Field 76
  0.44,                    !- Field 77
  Until: 20:00,            !- Field 78
  0.36,                    !- Field 79
  Until: 21:00,            !- Field 80
  0.29,                    !- Field 81
  Until: 22:00,            !- Field 82
  0.22,                    !- Field 83
  Until: 23:00,            !- Field 84
  0.16,                    !- Field 85
  Until: 24:00,            !- Field 86
  0.13,                    !- Field 87
  For: Sunday Holidays AllOtherDays,  !- Field 88
  Until: 03:00,            !- Field 89
  0.07,                    !- Field 90
  Until: 06:00,            !- Field 91
  0.06,                    !- Field 92
  Until: 07:00,            !- Field 93
  0.07,                    !- Field 94
  Until: 08:00,            !- Field 95
  0.1,                     !- Field 96
  Until: 09:00,            !- Field 97
  0.12,                    !- Field 98
  Until: 10:00,            !- Field 99
  0.14,                    !- Field 100
  Until: 11:00,            !- Field 101
  0.29,                    !- Field 102
  Until: 12:00,            !- Field 103
  0.31,                    !- Field 104
  Until: 14:00,            !- Field 105
  0.36,                    !- Field 106
  Until: 15:00,            !- Field 107
  0.34,                    !- Field 108
  Until: 16:00,            !- Field 109
  0.35,                    !- Field 110
  Until: 17:00,            !- Field 111
  0.37,                    !- Field 112
  Until: 18:00,            !- Field 113
  0.34,                    !- Field 114
  Until: 19:00,            !- Field 115
  0.25,                    !- Field 116
  Until: 20:00,            !- Field 117
  0.27,                    !- Field 118
  Until: 21:00,            !- Field 119
  0.21,                    !- Field 120
  Until: 22:00,            !- Field 121
  0.16,                    !- Field 122
  Until: 23:00,            !- Field 123
  0.1,                     !- Field 124
  Until: 24:00,            !- Field 125
  0.06;                    !- Field 126

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 06:00,            !- Field 20
  1.0,                     !- Field 21
  Until: 22:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  1.0;                     !- Field 25

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  0.5,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 08:00,            !- Field 20
  1.0,                     !- Field 21
  Until: 17:00,            !- Field 22
  0.5,                     !- Field 23
  Until: 24:00,            !- Field 24
  1.0;                     !- Field 25

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays WinterDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  15.6,                    !- Field 4
  Until: 22:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  15.6,                    !- Field 8
  For SummerDesignDay,     !- Field 9
  Until: 24:00,            !- Field 10
  15.6,                    !- Field 11
  For: Saturday,           !- Field 12
  Until: 06:00,            !- Field 13
  15.6,                    !- Field 14
  Until: 22:00,            !- Field 15
  21.0,                    !- Field 16
  Until: 24:00,            !- Field 17
  15.6,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until:  6:00,            !- Field 20
  15.6,                    !- Field 21
  Until: 22:00,            !- Field 22
  21.,                     !- Field 23
  Until: 24:00,            !- Field 24
  15.6;                    !- Field 25

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  30.0,                    !- Field 4
  Until: 22:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  30.0,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  30.0,                    !- Field 11
  Until: 22:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  30.0,                    !- Field 15
  For WinterDesignDay,     !- Field 16
  Until: 24:00,            !- Field 17
  30.0,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 6:00,             !- Field 20
  30.0,                    !- Field 21
  Until: 22:00,            !- Field 22
  24.0,                    !- Field 23
  Until: 24:00,            !- Field 24
  30.0;                    !- Field 25

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 06:00,            !- Field 20
  0.0,                     !- Field 21
  Until: 22:00,            !- Field 22
  1.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  0.0;                     !- Field 25

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  13.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  13.0;                    !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

##enddef

##def Schedule_Supermarket_ASHRAE_90.1-1989_NoTstatSetBack_FEDS_Gains[]
! Schedule set Schedule_Supermarket_ASHRAE_90.1-1989_TypTstat[]

! Hours: Weekly: 100, Yearly: 5214
Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 06:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 22:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Supermarket HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 15, Saturday 16, Sunday/Holidays 9
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 06:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 22:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

! Schedule Supermarket Lighting, ASHRAE 90.1-1989, Section 13
!Schedule:Compact,
!  BLDG_LIGHT_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekdays,           !- Field 2
!  Until: 06:00,            !- Field 3
!  0.05,                    !- Field 4
!  Until: 08:00,            !- Field 5
!  0.2,                     !- Field 6
!  Until: 09:00,            !- Field 7
!  0.5,                     !- Field 8
!  Until: 18:00,            !- Field 9
!  0.9,                     !- Field 10
!  Until: 20:00,            !- Field 11
!  0.6,                     !- Field 12
!  Until: 21:00,            !- Field 13
!  0.5,                     !- Field 14
!  Until: 22:00,            !- Field 15
!  0.2,                     !- Field 16
!  Until: 24:00,            !- Field 17
!  0.05,                    !- Field 18
!  For: Saturday,           !- Field 19
!  Until: 06:00,            !- Field 20
!  0.05,                    !- Field 21
!  Until: 08:00,            !- Field 22
!  0.1,                     !- Field 23
!  Until: 09:00,            !- Field 24
!  0.3,                     !- Field 25
!  Until: 10:00,            !- Field 26
!  0.6,                     !- Field 27
!  Until: 18:00,            !- Field 28
!  0.9,                     !- Field 29
!  Until: 19:00,            !- Field 30
!  0.5,                     !- Field 31
!  Until: 21:00,            !- Field 32
!  0.3,                     !- Field 33
!  Until: 22:00,            !- Field 34
!  0.1,                     !- Field 35
!  Until: 24:00,            !- Field 36
!  0.05,                    !- Field 37
!  For: SummerDesignDay,    !- Field 38
!  Until: 24:00,            !- Field 39
!  1.0,                     !- Field 40
!  For: WinterDesignDay,    !- Field 41
!  Until: 24:00,            !- Field 42
!  0.0,                     !- Field 43
!  For: Sunday Holidays AllOtherDays,  !- Field 44
!  Until: 06:00,            !- Field 45
!  0.05,                    !- Field 46
!  Until: 10:00,            !- Field 47
!  0.1,                     !- Field 48
!  Until: 12:00,            !- Field 49
!  0.4,                     !- Field 50
!  Until: 17:00,            !- Field 51
!  0.6,                     !- Field 52
!  Until: 18:00,            !- Field 53
!  0.4,                     !- Field 54
!  Until: 22:00,            !- Field 55
!  0.2,                     !- Field 56
!  Until: 24:00,            !- Field 57
!  0.05;                    !- Field 58
!

!Schedule_Supermarket_ASHRAE_90.1-1989_TypTstat profile modified to match FEDS occupied and
!unoccupied utilization rates
 


Schedule:Compact,
  BLDG_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.36, 
  Until: 2:00, 0.36, 
  Until: 3:00, 0.36, 
  Until: 4:00, 0.36, 
  Until: 5:00, 0.36, 
  Until: 6:00, 0.36, 
  Until: 7:00, 0.411176471, 
  Until: 8:00, 0.411176471, 
  Until: 9:00, 0.513529412, 
  Until: 10:00, 0.65, 
  Until: 11:00, 0.65, 
  Until: 12:00, 0.65, 
  Until: 13:00, 0.65, 
  Until: 14:00, 0.65, 
  Until: 15:00, 0.65, 
  Until: 16:00, 0.65, 
  Until: 17:00, 0.65, 
  Until: 18:00, 0.65, 
  Until: 19:00, 0.547647059, 
  Until: 20:00, 0.547647059, 
  Until: 21:00, 0.513529412, 
  Until: 22:00, 0.411176471, 
  Until: 23:00, 0.36, 
  Until: 24:00, 0.36,
  For: Saturday,
  Until: 1:00, 0.36, 
  Until: 2:00, 0.36, 
  Until: 3:00, 0.36, 
  Until: 4:00, 0.36, 
  Until: 5:00, 0.36, 
  Until: 6:00, 0.36, 
  Until: 7:00, 0.377058824, 
  Until: 8:00, 0.377058824, 
  Until: 9:00, 0.445294118, 
  Until: 10:00, 0.547647059, 
  Until: 11:00, 0.65, 
  Until: 12:00, 0.65, 
  Until: 13:00, 0.65, 
  Until: 14:00, 0.65, 
  Until: 15:00, 0.65, 
  Until: 16:00, 0.65, 
  Until: 17:00, 0.65, 
  Until: 18:00, 0.65, 
  Until: 19:00, 0.513529412, 
  Until: 20:00, 0.513529412, 
  Until: 21:00, 0.513529412, 
  Until: 22:00, 0.377058824, 
  Until: 23:00, 0.36, 
  Until: 24:00, 0.36,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 1:00, 0.36, 
  Until: 2:00, 0.36, 
  Until: 3:00, 0.36, 
  Until: 4:00, 0.36, 
  Until: 5:00, 0.36, 
  Until: 6:00, 0.36, 
  Until: 7:00, 0.377058824, 
  Until: 8:00, 0.377058824, 
  Until: 9:00, 0.377058824, 
  Until: 10:00, 0.377058824, 
  Until: 11:00, 0.479411765, 
  Until: 12:00, 0.479411765, 
  Until: 13:00, 0.547647059, 
  Until: 14:00, 0.547647059, 
  Until: 15:00, 0.547647059, 
  Until: 16:00, 0.547647059, 
  Until: 17:00, 0.547647059, 
  Until: 18:00, 0.479411765, 
  Until: 19:00, 0.411176471, 
  Until: 20:00, 0.411176471, 
  Until: 21:00, 0.411176471, 
  Until: 22:00, 0.411176471, 
  Until: 23:00, 0.36, 
  Until: 24:00, 0.36;



! Schedule Supermarket Occupancy, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 11:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 15:00,            !- Field 11
  0.7,                     !- Field 12
  Until: 16:00,            !- Field 13
  0.8,                     !- Field 14
  Until: 17:00,            !- Field 15
  0.7,                     !- Field 16
  Until: 19:00,            !- Field 17
  0.5,                     !- Field 18
  Until: 22:00,            !- Field 19
  0.3,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0,                     !- Field 22
  For: SummerDesignDay,    !- Field 23
  Until: 24:00,            !- Field 24
  1.0,                     !- Field 25
  For: Saturday,           !- Field 26
  Until: 06:00,            !- Field 27
  0.0,                     !- Field 28
  Until: 08:00,            !- Field 29
  0.1,                     !- Field 30
  Until: 09:00,            !- Field 31
  0.2,                     !- Field 32
  Until: 10:00,            !- Field 33
  0.5,                     !- Field 34
  Until: 11:00,            !- Field 35
  0.6,                     !- Field 36
  Until: 17:00,            !- Field 37
  0.8,                     !- Field 38
  Until: 18:00,            !- Field 39
  0.6,                     !- Field 40
  Until: 21:00,            !- Field 41
  0.2,                     !- Field 42
  Until: 22:00,            !- Field 43
  0.1,                     !- Field 44
  Until: 24:00,            !- Field 45
  0.0,                     !- Field 46
  For: WinterDesignDay,    !- Field 47
  Until: 24:00,            !- Field 48
  0.0,                     !- Field 49
  For: Sunday Holidays AllOtherDays,  !- Field 50
  Until: 06:00,            !- Field 51
  0.0,                     !- Field 52
  Until: 10:00,            !- Field 53
  0.1,                     !- Field 54
  Until: 12:00,            !- Field 55
  0.2,                     !- Field 56
  Until: 17:00,            !- Field 57
  0.4,                     !- Field 58
  Until: 18:00,            !- Field 59
  0.2,                     !- Field 60
  Until: 22:00,            !- Field 61
  0.1,                     !- Field 62
  Until: 24:00,            !- Field 63
  0.0;                     !- Field 64

! Schedule Retail Receptacle,
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
! Hours: Weekly: 89.4, Yearly: 4662
!Schedule:Compact,
!  BLDG_EQUIP_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekdays,           !- Field 2
!  Until: 06:00,            !- Field 3
!  0.2,                     !- Field 4
!  Until: 08:00,            !- Field 5
!  0.4,                     !- Field 6
!  Until: 09:00,            !- Field 7
!  0.7,                     !- Field 8
!  Until: 18:00,            !- Field 9
!  0.9,                     !- Field 10
!  Until: 20:00,            !- Field 11
!  0.8,                     !- Field 12
!  Until: 21:00,            !- Field 13
!  0.7,                     !- Field 14
!  Until: 22:00,            !- Field 15
!  0.4,                     !- Field 16
!  Until: 24:00,            !- Field 17
!  0.2,                     !- Field 18
!  For: Saturday,           !- Field 19
!  Until: 06:00,            !- Field 20
!  0.15,                    !- Field 21
!  Until: 08:00,            !- Field 22
!  0.3,                     !- Field 23
!  Until: 09:00,            !- Field 24
!  0.5,                     !- Field 25
!  Until: 10:00,            !- Field 26
!  0.8,                     !- Field 27
!  Until: 18:00,            !- Field 28
!  0.9,                     !- Field 29
!  Until: 19:00,            !- Field 30
!  0.7,                     !- Field 31
!  Until: 21:00,            !- Field 32
!  0.5,                     !- Field 33
!  Until: 22:00,            !- Field 34
!  0.3,                     !- Field 35
!  Until: 24:00,            !- Field 36
!  0.15,                    !- Field 37
!  For: SummerDesignDay,    !- Field 38
!  Until: 24:00,            !- Field 39
!  1.0,                     !- Field 40
!  For: WinterDesignDay,    !- Field 41
!  Until: 24:00,            !- Field 42
!  0.0,                     !- Field 43
!  For: Sunday Holidays AllOtherDays,  !- Field 44
!  Until: 06:00,            !- Field 45
!  0.15,                    !- Field 46
!  Until: 10:00,            !- Field 47
!  0.3,                     !- Field 48
!  Until: 12:00,            !- Field 49
!  0.6,                     !- Field 50
!  Until: 17:00,            !- Field 51
!  0.8,                     !- Field 52
!  Until: 18:00,            !- Field 53
!  0.6,                     !- Field 54
!  Until: 22:00,            !- Field 55
!  0.4,                     !- Field 56
!  Until: 24:00,            !- Field 57
!  0.15;                    !- Field 58

!Schedule_Supermarket_ASHRAE_90.1-1989_TypTstat profile modified to match FEDS occupied and
!unoccupied utilization rates, weighted (by power density) average of Refrigeration, Food Prep, and Misc
!should only be used with FEDS requirement power density assumptions

Schedule:Compact,
  BLDG_EQUIP_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.281810292,
  Until: 2:00, 0.281810292,
  Until: 3:00, 0.281810292,
  Until: 4:00, 0.281810292,
  Until: 5:00, 0.281810292,
  Until: 6:00, 0.281810292,
  Until: 7:00, 0.29124562,
  Until: 8:00, 0.29124562,
  Until: 9:00, 0.305398613,
  Until: 10:00, 0.314833942,
  Until: 11:00, 0.314833942,
  Until: 12:00, 0.314833942,
  Until: 13:00, 0.314833942,
  Until: 14:00, 0.314833942,
  Until: 15:00, 0.314833942,
  Until: 16:00, 0.314833942,
  Until: 17:00, 0.314833942,
  Until: 18:00, 0.314833942,
  Until: 19:00, 0.310116277,
  Until: 20:00, 0.310116277,
  Until: 21:00, 0.305398613,
  Until: 22:00, 0.29124562,
  Until: 23:00, 0.281810292,
  Until: 24:00, 0.281810292,
  For: Saturday,
  Until: 1:00, 0.27945146,
  Until: 2:00, 0.27945146,
  Until: 3:00, 0.27945146,
  Until: 4:00, 0.27945146,
  Until: 5:00, 0.27945146,
  Until: 6:00, 0.27945146,
  Until: 7:00, 0.286527956,
  Until: 8:00, 0.286527956,
  Until: 9:00, 0.295963285,
  Until: 10:00, 0.310116277,
  Until: 11:00, 0.314833942,
  Until: 12:00, 0.314833942,
  Until: 13:00, 0.314833942,
  Until: 14:00, 0.314833942,
  Until: 15:00, 0.314833942,
  Until: 16:00, 0.314833942,
  Until: 17:00, 0.314833942,
  Until: 18:00, 0.314833942,
  Until: 19:00, 0.305398613,
  Until: 20:00, 0.295963285,
  Until: 21:00, 0.295963285,
  Until: 22:00, 0.286527956,
  Until: 23:00, 0.27945146,
  Until: 24:00, 0.27945146,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,  
  Until: 1:00, 0.27945146,
  Until: 2:00, 0.27945146,
  Until: 3:00, 0.27945146,
  Until: 4:00, 0.27945146,
  Until: 5:00, 0.27945146,
  Until: 6:00, 0.27945146,
  Until: 7:00, 0.286527956,
  Until: 8:00, 0.286527956,
  Until: 9:00, 0.286527956,
  Until: 10:00, 0.286527956,
  Until: 11:00, 0.300680949,
  Until: 12:00, 0.300680949,
  Until: 13:00, 0.310116277,
  Until: 14:00, 0.310116277,
  Until: 15:00, 0.310116277,
  Until: 16:00, 0.310116277,
  Until: 17:00, 0.310116277,
  Until: 18:00, 0.300680949,
  Until: 19:00, 0.29124562,
  Until: 20:00, 0.29124562,
  Until: 21:00, 0.29124562,
  Until: 22:00, 0.29124562,
  Until: 23:00, 0.27945146,
  Until: 24:00, 0.27945146;



! Schedule Elevator
Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.12,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.22,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.64,                    !- Field 10
  Until: 11:00,            !- Field 11
  0.74,                    !- Field 12
  Until: 12:00,            !- Field 13
  0.68,                    !- Field 14
  Until: 13:00,            !- Field 15
  0.68,                    !- Field 16
  Until: 14:00,            !- Field 17
  0.71,                    !- Field 18
  Until: 15:00,            !- Field 19
  0.72,                    !- Field 20
  Until: 16:00,            !- Field 21
  0.72,                    !- Field 22
  Until: 17:00,            !- Field 23
  0.73,                    !- Field 24
  Until: 18:00,            !- Field 25
  0.68,                    !- Field 26
  Until: 19:00,            !- Field 27
  0.68,                    !- Field 28
  Until: 20:00,            !- Field 29
  0.58,                    !- Field 30
  Until: 21:00,            !- Field 31
  0.54,                    !- Field 32
  Until: 22:00,            !- Field 33
  0.00,                    !- Field 34
  Until: 24:00,            !- Field 35
  0.00,                    !- Field 36
  For: Saturday WinterDesignDay,  !- Field 37
  Until: 07:00,            !- Field 38
  0.0,                     !- Field 39
  Until: 08:00,            !- Field 40
  0.09,                    !- Field 41
  Until: 09:00,            !- Field 42
  0.21,                    !- Field 43
  Until: 10:00,            !- Field 44
  0.56,                    !- Field 45
  Until: 11:00,            !- Field 46
  0.66,                    !- Field 47
  Until: 12:00,            !- Field 48
  0.68,                    !- Field 49
  Until: 13:00,            !- Field 50
  0.68,                    !- Field 51
  Until: 14:00,            !- Field 52
  0.69,                    !- Field 53
  Until: 15:00,            !- Field 54
  0.70,                    !- Field 55
  Until: 16:00,            !- Field 56
  0.69,                    !- Field 57
  Until: 17:00,            !- Field 58
  0.66,                    !- Field 59
  Until: 18:00,            !- Field 60
  0.58,                    !- Field 61
  Until: 19:00,            !- Field 62
  0.47,                    !- Field 63
  Until: 20:00,            !- Field 64
  0.43,                    !- Field 65
  Until: 21:00,            !- Field 66
  0.43,                    !- Field 67
  Until: 22:00,            !- Field 68
  0.08,                    !- Field 69
  Until: 24:00,            !- Field 70
  0.00,                    !- Field 71
  For: Sunday Holidays AllOtherDays,  !- Field 72
  Until: 09:00,            !- Field 73
  0.00,                    !- Field 74
  Until: 10:00,            !- Field 75
  0.11,                    !- Field 76
  Until: 11:00,            !- Field 77
  0.13,                    !- Field 78
  Until: 12:00,            !- Field 79
  0.35,                    !- Field 80
  Until: 13:00,            !- Field 81
  0.37,                    !- Field 82
  Until: 14:00,            !- Field 83
  0.37,                    !- Field 84
  Until: 15:00,            !- Field 85
  0.39,                    !- Field 86
  Until: 16:00,            !- Field 87
  0.41,                    !- Field 88
  Until: 17:00,            !- Field 89
  0.38,                    !- Field 90
  Until: 18:00,            !- Field 91
  0.34,                    !- Field 92
  Until: 19:00,            !- Field 93
  0.03,                    !- Field 94
  Until: 24:00,            !- Field 95
  0.00;                    !- Field 96

! Schedule Retail Service Water Heating, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,            !- Field 3
  0.04,                    !- Field 4
  Until: 03:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.04,                    !- Field 8
  Until: 08:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 09:00,            !- Field 11
  0.23,                    !- Field 12
  Until: 10:00,            !- Field 13
  0.32,                    !- Field 14
  Until: 11:00,            !- Field 15
  0.41,                    !- Field 16
  Until: 12:00,            !- Field 17
  0.57,                    !- Field 18
  Until: 13:00,            !- Field 19
  0.62,                    !- Field 20
  Until: 14:00,            !- Field 21
  0.61,                    !- Field 22
  Until: 15:00,            !- Field 23
  0.5,                     !- Field 24
  Until: 16:00,            !- Field 25
  0.45,                    !- Field 26
  Until: 17:00,            !- Field 27
  0.46,                    !- Field 28
  Until: 18:00,            !- Field 29
  0.47,                    !- Field 30
  Until: 19:00,            !- Field 31
  0.42,                    !- Field 32
  Until: 20:00,            !- Field 33
  0.34,                    !- Field 34
  Until: 21:00,            !- Field 35
  0.33,                    !- Field 36
  Until: 22:00,            !- Field 37
  0.23,                    !- Field 38
  Until: 23:00,            !- Field 39
  0.13,                    !- Field 40
  Until: 24:00,            !- Field 41
  0.08,                    !- Field 42
  For: Saturday WinterDesignDay,  !- Field 43
  Until: 01:00,            !- Field 44
  0.11,                    !- Field 45
  Until: 02:00,            !- Field 46
  0.1,                     !- Field 47
  Until: 03:00,            !- Field 48
  0.08,                    !- Field 49
  Until: 06:00,            !- Field 50
  0.06,                    !- Field 51
  Until: 07:00,            !- Field 52
  0.07,                    !- Field 53
  Until: 08:00,            !- Field 54
  0.2,                     !- Field 55
  Until: 09:00,            !- Field 56
  0.24,                    !- Field 57
  Until: 10:00,            !- Field 58
  0.27,                    !- Field 59
  Until: 11:00,            !- Field 60
  0.42,                    !- Field 61
  Until: 12:00,            !- Field 62
  0.54,                    !- Field 63
  Until: 13:00,            !- Field 64
  0.59,                    !- Field 65
  Until: 14:00,            !- Field 66
  0.6,                     !- Field 67
  Until: 15:00,            !- Field 68
  0.49,                    !- Field 69
  Until: 16:00,            !- Field 70
  0.48,                    !- Field 71
  Until: 17:00,            !- Field 72
  0.47,                    !- Field 73
  Until: 18:00,            !- Field 74
  0.46,                    !- Field 75
  Until: 19:00,            !- Field 76
  0.44,                    !- Field 77
  Until: 20:00,            !- Field 78
  0.36,                    !- Field 79
  Until: 21:00,            !- Field 80
  0.29,                    !- Field 81
  Until: 22:00,            !- Field 82
  0.22,                    !- Field 83
  Until: 23:00,            !- Field 84
  0.16,                    !- Field 85
  Until: 24:00,            !- Field 86
  0.13,                    !- Field 87
  For: Sunday Holidays AllOtherDays,  !- Field 88
  Until: 03:00,            !- Field 89
  0.07,                    !- Field 90
  Until: 06:00,            !- Field 91
  0.06,                    !- Field 92
  Until: 07:00,            !- Field 93
  0.07,                    !- Field 94
  Until: 08:00,            !- Field 95
  0.1,                     !- Field 96
  Until: 09:00,            !- Field 97
  0.12,                    !- Field 98
  Until: 10:00,            !- Field 99
  0.14,                    !- Field 100
  Until: 11:00,            !- Field 101
  0.29,                    !- Field 102
  Until: 12:00,            !- Field 103
  0.31,                    !- Field 104
  Until: 14:00,            !- Field 105
  0.36,                    !- Field 106
  Until: 15:00,            !- Field 107
  0.34,                    !- Field 108
  Until: 16:00,            !- Field 109
  0.35,                    !- Field 110
  Until: 17:00,            !- Field 111
  0.37,                    !- Field 112
  Until: 18:00,            !- Field 113
  0.34,                    !- Field 114
  Until: 19:00,            !- Field 115
  0.25,                    !- Field 116
  Until: 20:00,            !- Field 117
  0.27,                    !- Field 118
  Until: 21:00,            !- Field 119
  0.21,                    !- Field 120
  Until: 22:00,            !- Field 121
  0.16,                    !- Field 122
  Until: 23:00,            !- Field 123
  0.1,                     !- Field 124
  Until: 24:00,            !- Field 125
  0.06;                    !- Field 126

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 06:00,            !- Field 20
  1.0,                     !- Field 21
  Until: 22:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  1.0;                     !- Field 25

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  0.5,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 08:00,            !- Field 20
  1.0,                     !- Field 21
  Until: 17:00,            !- Field 22
  0.5,                     !- Field 23
  Until: 24:00,            !- Field 24
  1.0;                     !- Field 25

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays WinterDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  21,                    !- Field 4
  Until: 22:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  21,                    !- Field 8
  For SummerDesignDay,     !- Field 9
  Until: 24:00,            !- Field 10
  21,                    !- Field 11
  For: Saturday,           !- Field 12
  Until: 06:00,            !- Field 13
  21,                    !- Field 14
  Until: 22:00,            !- Field 15
  21.0,                    !- Field 16
  Until: 24:00,            !- Field 17
  21,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until:  6:00,            !- Field 20
  15.6,                    !- Field 21
  Until: 22:00,            !- Field 22
  21,                     !- Field 23
  Until: 24:00,            !- Field 24
  21;                    !- Field 25

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  24.0,                    !- Field 4
  Until: 22:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  24.0,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  24.0,                    !- Field 11
  Until: 22:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  24.0,                    !- Field 15
  For WinterDesignDay,     !- Field 16
  Until: 24:00,            !- Field 17
  24.0,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 6:00,             !- Field 20
  24.0,                    !- Field 21
  Until: 22:00,            !- Field 22
  24.0,                    !- Field 23
  Until: 24:00,            !- Field 24
  24.0;                    !- Field 25

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 06:00,            !- Field 20
  0.0,                     !- Field 21
  Until: 22:00,            !- Field 22
  1.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  0.0;                     !- Field 25

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  13.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  13.0;                    !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

##enddef

##def Schedule_Supermarket_ASHRAE_90.1-1989_TypTstat[]
! Schedule set Schedule_Supermarket_ASHRAE_90.1-1989_TypTstat[]

! Hours: Weekly: 100, Yearly: 5214
Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 06:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 22:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Supermarket HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 15, Saturday 16, Sunday/Holidays 9
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 06:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 22:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

! Schedule Supermarket Lighting, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 08:00,            !- Field 5
  0.2,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.5,                     !- Field 8
  Until: 18:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 20:00,            !- Field 11
  0.6,                     !- Field 12
  Until: 21:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 22:00,            !- Field 15
  0.2,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.05,                    !- Field 18
  For: Saturday,           !- Field 19
  Until: 06:00,            !- Field 20
  0.05,                    !- Field 21
  Until: 08:00,            !- Field 22
  0.1,                     !- Field 23
  Until: 09:00,            !- Field 24
  0.3,                     !- Field 25
  Until: 10:00,            !- Field 26
  0.6,                     !- Field 27
  Until: 18:00,            !- Field 28
  0.9,                     !- Field 29
  Until: 19:00,            !- Field 30
  0.5,                     !- Field 31
  Until: 21:00,            !- Field 32
  0.3,                     !- Field 33
  Until: 22:00,            !- Field 34
  0.1,                     !- Field 35
  Until: 24:00,            !- Field 36
  0.05,                    !- Field 37
  For: SummerDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  1.0,                     !- Field 40
  For: WinterDesignDay,    !- Field 41
  Until: 24:00,            !- Field 42
  0.0,                     !- Field 43
  For: Sunday Holidays AllOtherDays,  !- Field 44
  Until: 06:00,            !- Field 45
  0.05,                    !- Field 46
  Until: 10:00,            !- Field 47
  0.1,                     !- Field 48
  Until: 12:00,            !- Field 49
  0.4,                     !- Field 50
  Until: 17:00,            !- Field 51
  0.6,                     !- Field 52
  Until: 18:00,            !- Field 53
  0.4,                     !- Field 54
  Until: 22:00,            !- Field 55
  0.2,                     !- Field 56
  Until: 24:00,            !- Field 57
  0.05;                    !- Field 58




! Schedule Supermarket Occupancy, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 11:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 15:00,            !- Field 11
  0.7,                     !- Field 12
  Until: 16:00,            !- Field 13
  0.8,                     !- Field 14
  Until: 17:00,            !- Field 15
  0.7,                     !- Field 16
  Until: 19:00,            !- Field 17
  0.5,                     !- Field 18
  Until: 22:00,            !- Field 19
  0.3,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0,                     !- Field 22
  For: SummerDesignDay,    !- Field 23
  Until: 24:00,            !- Field 24
  1.0,                     !- Field 25
  For: Saturday,           !- Field 26
  Until: 06:00,            !- Field 27
  0.0,                     !- Field 28
  Until: 08:00,            !- Field 29
  0.1,                     !- Field 30
  Until: 09:00,            !- Field 31
  0.2,                     !- Field 32
  Until: 10:00,            !- Field 33
  0.5,                     !- Field 34
  Until: 11:00,            !- Field 35
  0.6,                     !- Field 36
  Until: 17:00,            !- Field 37
  0.8,                     !- Field 38
  Until: 18:00,            !- Field 39
  0.6,                     !- Field 40
  Until: 21:00,            !- Field 41
  0.2,                     !- Field 42
  Until: 22:00,            !- Field 43
  0.1,                     !- Field 44
  Until: 24:00,            !- Field 45
  0.0,                     !- Field 46
  For: WinterDesignDay,    !- Field 47
  Until: 24:00,            !- Field 48
  0.0,                     !- Field 49
  For: Sunday Holidays AllOtherDays,  !- Field 50
  Until: 06:00,            !- Field 51
  0.0,                     !- Field 52
  Until: 10:00,            !- Field 53
  0.1,                     !- Field 54
  Until: 12:00,            !- Field 55
  0.2,                     !- Field 56
  Until: 17:00,            !- Field 57
  0.4,                     !- Field 58
  Until: 18:00,            !- Field 59
  0.2,                     !- Field 60
  Until: 22:00,            !- Field 61
  0.1,                     !- Field 62
  Until: 24:00,            !- Field 63
  0.0;                     !- Field 64

! Schedule Retail Receptacle,
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
! Hours: Weekly: 89.4, Yearly: 4662
Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.2,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.4,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.7,                     !- Field 8
  Until: 18:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 20:00,            !- Field 11
  0.8,                     !- Field 12
  Until: 21:00,            !- Field 13
  0.7,                     !- Field 14
  Until: 22:00,            !- Field 15
  0.4,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.2,                     !- Field 18
  For: Saturday,           !- Field 19
  Until: 06:00,            !- Field 20
  0.15,                    !- Field 21
  Until: 08:00,            !- Field 22
  0.3,                     !- Field 23
  Until: 09:00,            !- Field 24
  0.5,                     !- Field 25
  Until: 10:00,            !- Field 26
  0.8,                     !- Field 27
  Until: 18:00,            !- Field 28
  0.9,                     !- Field 29
  Until: 19:00,            !- Field 30
  0.7,                     !- Field 31
  Until: 21:00,            !- Field 32
  0.5,                     !- Field 33
  Until: 22:00,            !- Field 34
  0.3,                     !- Field 35
  Until: 24:00,            !- Field 36
  0.15,                    !- Field 37
  For: SummerDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  1.0,                     !- Field 40
  For: WinterDesignDay,    !- Field 41
  Until: 24:00,            !- Field 42
  0.0,                     !- Field 43
  For: Sunday Holidays AllOtherDays,  !- Field 44
  Until: 06:00,            !- Field 45
  0.15,                    !- Field 46
  Until: 10:00,            !- Field 47
  0.3,                     !- Field 48
  Until: 12:00,            !- Field 49
  0.6,                     !- Field 50
  Until: 17:00,            !- Field 51
  0.8,                     !- Field 52
  Until: 18:00,            !- Field 53
  0.6,                     !- Field 54
  Until: 22:00,            !- Field 55
  0.4,                     !- Field 56
  Until: 24:00,            !- Field 57
  0.15;                    !- Field 58


! Schedule Elevator
Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.12,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.22,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.64,                    !- Field 10
  Until: 11:00,            !- Field 11
  0.74,                    !- Field 12
  Until: 12:00,            !- Field 13
  0.68,                    !- Field 14
  Until: 13:00,            !- Field 15
  0.68,                    !- Field 16
  Until: 14:00,            !- Field 17
  0.71,                    !- Field 18
  Until: 15:00,            !- Field 19
  0.72,                    !- Field 20
  Until: 16:00,            !- Field 21
  0.72,                    !- Field 22
  Until: 17:00,            !- Field 23
  0.73,                    !- Field 24
  Until: 18:00,            !- Field 25
  0.68,                    !- Field 26
  Until: 19:00,            !- Field 27
  0.68,                    !- Field 28
  Until: 20:00,            !- Field 29
  0.58,                    !- Field 30
  Until: 21:00,            !- Field 31
  0.54,                    !- Field 32
  Until: 22:00,            !- Field 33
  0.00,                    !- Field 34
  Until: 24:00,            !- Field 35
  0.00,                    !- Field 36
  For: Saturday WinterDesignDay,  !- Field 37
  Until: 07:00,            !- Field 38
  0.0,                     !- Field 39
  Until: 08:00,            !- Field 40
  0.09,                    !- Field 41
  Until: 09:00,            !- Field 42
  0.21,                    !- Field 43
  Until: 10:00,            !- Field 44
  0.56,                    !- Field 45
  Until: 11:00,            !- Field 46
  0.66,                    !- Field 47
  Until: 12:00,            !- Field 48
  0.68,                    !- Field 49
  Until: 13:00,            !- Field 50
  0.68,                    !- Field 51
  Until: 14:00,            !- Field 52
  0.69,                    !- Field 53
  Until: 15:00,            !- Field 54
  0.70,                    !- Field 55
  Until: 16:00,            !- Field 56
  0.69,                    !- Field 57
  Until: 17:00,            !- Field 58
  0.66,                    !- Field 59
  Until: 18:00,            !- Field 60
  0.58,                    !- Field 61
  Until: 19:00,            !- Field 62
  0.47,                    !- Field 63
  Until: 20:00,            !- Field 64
  0.43,                    !- Field 65
  Until: 21:00,            !- Field 66
  0.43,                    !- Field 67
  Until: 22:00,            !- Field 68
  0.08,                    !- Field 69
  Until: 24:00,            !- Field 70
  0.00,                    !- Field 71
  For: Sunday Holidays AllOtherDays,  !- Field 72
  Until: 09:00,            !- Field 73
  0.00,                    !- Field 74
  Until: 10:00,            !- Field 75
  0.11,                    !- Field 76
  Until: 11:00,            !- Field 77
  0.13,                    !- Field 78
  Until: 12:00,            !- Field 79
  0.35,                    !- Field 80
  Until: 13:00,            !- Field 81
  0.37,                    !- Field 82
  Until: 14:00,            !- Field 83
  0.37,                    !- Field 84
  Until: 15:00,            !- Field 85
  0.39,                    !- Field 86
  Until: 16:00,            !- Field 87
  0.41,                    !- Field 88
  Until: 17:00,            !- Field 89
  0.38,                    !- Field 90
  Until: 18:00,            !- Field 91
  0.34,                    !- Field 92
  Until: 19:00,            !- Field 93
  0.03,                    !- Field 94
  Until: 24:00,            !- Field 95
  0.00;                    !- Field 96

! Schedule Retail Service Water Heating, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,            !- Field 3
  0.04,                    !- Field 4
  Until: 03:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.04,                    !- Field 8
  Until: 08:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 09:00,            !- Field 11
  0.23,                    !- Field 12
  Until: 10:00,            !- Field 13
  0.32,                    !- Field 14
  Until: 11:00,            !- Field 15
  0.41,                    !- Field 16
  Until: 12:00,            !- Field 17
  0.57,                    !- Field 18
  Until: 13:00,            !- Field 19
  0.62,                    !- Field 20
  Until: 14:00,            !- Field 21
  0.61,                    !- Field 22
  Until: 15:00,            !- Field 23
  0.5,                     !- Field 24
  Until: 16:00,            !- Field 25
  0.45,                    !- Field 26
  Until: 17:00,            !- Field 27
  0.46,                    !- Field 28
  Until: 18:00,            !- Field 29
  0.47,                    !- Field 30
  Until: 19:00,            !- Field 31
  0.42,                    !- Field 32
  Until: 20:00,            !- Field 33
  0.34,                    !- Field 34
  Until: 21:00,            !- Field 35
  0.33,                    !- Field 36
  Until: 22:00,            !- Field 37
  0.23,                    !- Field 38
  Until: 23:00,            !- Field 39
  0.13,                    !- Field 40
  Until: 24:00,            !- Field 41
  0.08,                    !- Field 42
  For: Saturday WinterDesignDay,  !- Field 43
  Until: 01:00,            !- Field 44
  0.11,                    !- Field 45
  Until: 02:00,            !- Field 46
  0.1,                     !- Field 47
  Until: 03:00,            !- Field 48
  0.08,                    !- Field 49
  Until: 06:00,            !- Field 50
  0.06,                    !- Field 51
  Until: 07:00,            !- Field 52
  0.07,                    !- Field 53
  Until: 08:00,            !- Field 54
  0.2,                     !- Field 55
  Until: 09:00,            !- Field 56
  0.24,                    !- Field 57
  Until: 10:00,            !- Field 58
  0.27,                    !- Field 59
  Until: 11:00,            !- Field 60
  0.42,                    !- Field 61
  Until: 12:00,            !- Field 62
  0.54,                    !- Field 63
  Until: 13:00,            !- Field 64
  0.59,                    !- Field 65
  Until: 14:00,            !- Field 66
  0.6,                     !- Field 67
  Until: 15:00,            !- Field 68
  0.49,                    !- Field 69
  Until: 16:00,            !- Field 70
  0.48,                    !- Field 71
  Until: 17:00,            !- Field 72
  0.47,                    !- Field 73
  Until: 18:00,            !- Field 74
  0.46,                    !- Field 75
  Until: 19:00,            !- Field 76
  0.44,                    !- Field 77
  Until: 20:00,            !- Field 78
  0.36,                    !- Field 79
  Until: 21:00,            !- Field 80
  0.29,                    !- Field 81
  Until: 22:00,            !- Field 82
  0.22,                    !- Field 83
  Until: 23:00,            !- Field 84
  0.16,                    !- Field 85
  Until: 24:00,            !- Field 86
  0.13,                    !- Field 87
  For: Sunday Holidays AllOtherDays,  !- Field 88
  Until: 03:00,            !- Field 89
  0.07,                    !- Field 90
  Until: 06:00,            !- Field 91
  0.06,                    !- Field 92
  Until: 07:00,            !- Field 93
  0.07,                    !- Field 94
  Until: 08:00,            !- Field 95
  0.1,                     !- Field 96
  Until: 09:00,            !- Field 97
  0.12,                    !- Field 98
  Until: 10:00,            !- Field 99
  0.14,                    !- Field 100
  Until: 11:00,            !- Field 101
  0.29,                    !- Field 102
  Until: 12:00,            !- Field 103
  0.31,                    !- Field 104
  Until: 14:00,            !- Field 105
  0.36,                    !- Field 106
  Until: 15:00,            !- Field 107
  0.34,                    !- Field 108
  Until: 16:00,            !- Field 109
  0.35,                    !- Field 110
  Until: 17:00,            !- Field 111
  0.37,                    !- Field 112
  Until: 18:00,            !- Field 113
  0.34,                    !- Field 114
  Until: 19:00,            !- Field 115
  0.25,                    !- Field 116
  Until: 20:00,            !- Field 117
  0.27,                    !- Field 118
  Until: 21:00,            !- Field 119
  0.21,                    !- Field 120
  Until: 22:00,            !- Field 121
  0.16,                    !- Field 122
  Until: 23:00,            !- Field 123
  0.1,                     !- Field 124
  Until: 24:00,            !- Field 125
  0.06;                    !- Field 126

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 06:00,            !- Field 20
  1.0,                     !- Field 21
  Until: 22:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  1.0;                     !- Field 25

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  0.5,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 08:00,            !- Field 20
  1.0,                     !- Field 21
  Until: 17:00,            !- Field 22
  0.5,                     !- Field 23
  Until: 24:00,            !- Field 24
  1.0;                     !- Field 25

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays WinterDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  15.6,                    !- Field 4
  Until: 22:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  15.6,                    !- Field 8
  For SummerDesignDay,     !- Field 9
  Until: 24:00,            !- Field 10
  15.6,                    !- Field 11
  For: Saturday,           !- Field 12
  Until: 06:00,            !- Field 13
  15.6,                    !- Field 14
  Until: 22:00,            !- Field 15
  21.0,                    !- Field 16
  Until: 24:00,            !- Field 17
  15.6,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until:  6:00,            !- Field 20
  15.6,                    !- Field 21
  Until: 22:00,            !- Field 22
  21.,                     !- Field 23
  Until: 24:00,            !- Field 24
  15.6;                    !- Field 25

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  30.0,                    !- Field 4
  Until: 22:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  30.0,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  30.0,                    !- Field 11
  Until: 22:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  30.0,                    !- Field 15
  For WinterDesignDay,     !- Field 16
  Until: 24:00,            !- Field 17
  30.0,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 6:00,             !- Field 20
  30.0,                    !- Field 21
  Until: 22:00,            !- Field 22
  24.0,                    !- Field 23
  Until: 24:00,            !- Field 24
  30.0;                    !- Field 25

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 06:00,            !- Field 20
  0.0,                     !- Field 21
  Until: 22:00,            !- Field 22
  1.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  0.0;                     !- Field 25

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  13.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  13.0;                    !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

##enddef

##def Schedule_Supermarket_ASHRAE_90.1-1989_NoTstatSetBack[]
! Schedule set Schedule_Supermarket_ASHRAE_90.1-1989_TypTstat[]

! Hours: Weekly: 100, Yearly: 5214
Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 06:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 22:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Supermarket HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 15, Saturday 16, Sunday/Holidays 9
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 06:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 22:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

! Schedule Supermarket Lighting, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 08:00,            !- Field 5
  0.2,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.5,                     !- Field 8
  Until: 18:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 20:00,            !- Field 11
  0.6,                     !- Field 12
  Until: 21:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 22:00,            !- Field 15
  0.2,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.05,                    !- Field 18
  For: Saturday,           !- Field 19
  Until: 06:00,            !- Field 20
  0.05,                    !- Field 21
  Until: 08:00,            !- Field 22
  0.1,                     !- Field 23
  Until: 09:00,            !- Field 24
  0.3,                     !- Field 25
  Until: 10:00,            !- Field 26
  0.6,                     !- Field 27
  Until: 18:00,            !- Field 28
  0.9,                     !- Field 29
  Until: 19:00,            !- Field 30
  0.5,                     !- Field 31
  Until: 21:00,            !- Field 32
  0.3,                     !- Field 33
  Until: 22:00,            !- Field 34
  0.1,                     !- Field 35
  Until: 24:00,            !- Field 36
  0.05,                    !- Field 37
  For: SummerDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  1.0,                     !- Field 40
  For: WinterDesignDay,    !- Field 41
  Until: 24:00,            !- Field 42
  0.0,                     !- Field 43
  For: Sunday Holidays AllOtherDays,  !- Field 44
  Until: 06:00,            !- Field 45
  0.05,                    !- Field 46
  Until: 10:00,            !- Field 47
  0.1,                     !- Field 48
  Until: 12:00,            !- Field 49
  0.4,                     !- Field 50
  Until: 17:00,            !- Field 51
  0.6,                     !- Field 52
  Until: 18:00,            !- Field 53
  0.4,                     !- Field 54
  Until: 22:00,            !- Field 55
  0.2,                     !- Field 56
  Until: 24:00,            !- Field 57
  0.05;                    !- Field 58


! Schedule Supermarket Occupancy, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 11:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 15:00,            !- Field 11
  0.7,                     !- Field 12
  Until: 16:00,            !- Field 13
  0.8,                     !- Field 14
  Until: 17:00,            !- Field 15
  0.7,                     !- Field 16
  Until: 19:00,            !- Field 17
  0.5,                     !- Field 18
  Until: 22:00,            !- Field 19
  0.3,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0,                     !- Field 22
  For: SummerDesignDay,    !- Field 23
  Until: 24:00,            !- Field 24
  1.0,                     !- Field 25
  For: Saturday,           !- Field 26
  Until: 06:00,            !- Field 27
  0.0,                     !- Field 28
  Until: 08:00,            !- Field 29
  0.1,                     !- Field 30
  Until: 09:00,            !- Field 31
  0.2,                     !- Field 32
  Until: 10:00,            !- Field 33
  0.5,                     !- Field 34
  Until: 11:00,            !- Field 35
  0.6,                     !- Field 36
  Until: 17:00,            !- Field 37
  0.8,                     !- Field 38
  Until: 18:00,            !- Field 39
  0.6,                     !- Field 40
  Until: 21:00,            !- Field 41
  0.2,                     !- Field 42
  Until: 22:00,            !- Field 43
  0.1,                     !- Field 44
  Until: 24:00,            !- Field 45
  0.0,                     !- Field 46
  For: WinterDesignDay,    !- Field 47
  Until: 24:00,            !- Field 48
  0.0,                     !- Field 49
  For: Sunday Holidays AllOtherDays,  !- Field 50
  Until: 06:00,            !- Field 51
  0.0,                     !- Field 52
  Until: 10:00,            !- Field 53
  0.1,                     !- Field 54
  Until: 12:00,            !- Field 55
  0.2,                     !- Field 56
  Until: 17:00,            !- Field 57
  0.4,                     !- Field 58
  Until: 18:00,            !- Field 59
  0.2,                     !- Field 60
  Until: 22:00,            !- Field 61
  0.1,                     !- Field 62
  Until: 24:00,            !- Field 63
  0.0;                     !- Field 64

! Schedule Retail Receptacle,
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
! Hours: Weekly: 89.4, Yearly: 4662
Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.2,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.4,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.7,                     !- Field 8
  Until: 18:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 20:00,            !- Field 11
  0.8,                     !- Field 12
  Until: 21:00,            !- Field 13
  0.7,                     !- Field 14
  Until: 22:00,            !- Field 15
  0.4,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.2,                     !- Field 18
  For: Saturday,           !- Field 19
  Until: 06:00,            !- Field 20
  0.15,                    !- Field 21
  Until: 08:00,            !- Field 22
  0.3,                     !- Field 23
  Until: 09:00,            !- Field 24
  0.5,                     !- Field 25
  Until: 10:00,            !- Field 26
  0.8,                     !- Field 27
  Until: 18:00,            !- Field 28
  0.9,                     !- Field 29
  Until: 19:00,            !- Field 30
  0.7,                     !- Field 31
  Until: 21:00,            !- Field 32
  0.5,                     !- Field 33
  Until: 22:00,            !- Field 34
  0.3,                     !- Field 35
  Until: 24:00,            !- Field 36
  0.15,                    !- Field 37
  For: SummerDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  1.0,                     !- Field 40
  For: WinterDesignDay,    !- Field 41
  Until: 24:00,            !- Field 42
  0.0,                     !- Field 43
  For: Sunday Holidays AllOtherDays,  !- Field 44
  Until: 06:00,            !- Field 45
  0.15,                    !- Field 46
  Until: 10:00,            !- Field 47
  0.3,                     !- Field 48
  Until: 12:00,            !- Field 49
  0.6,                     !- Field 50
  Until: 17:00,            !- Field 51
  0.8,                     !- Field 52
  Until: 18:00,            !- Field 53
  0.6,                     !- Field 54
  Until: 22:00,            !- Field 55
  0.4,                     !- Field 56
  Until: 24:00,            !- Field 57
  0.15;                    !- Field 58


! Schedule Elevator
Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.12,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.22,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.64,                    !- Field 10
  Until: 11:00,            !- Field 11
  0.74,                    !- Field 12
  Until: 12:00,            !- Field 13
  0.68,                    !- Field 14
  Until: 13:00,            !- Field 15
  0.68,                    !- Field 16
  Until: 14:00,            !- Field 17
  0.71,                    !- Field 18
  Until: 15:00,            !- Field 19
  0.72,                    !- Field 20
  Until: 16:00,            !- Field 21
  0.72,                    !- Field 22
  Until: 17:00,            !- Field 23
  0.73,                    !- Field 24
  Until: 18:00,            !- Field 25
  0.68,                    !- Field 26
  Until: 19:00,            !- Field 27
  0.68,                    !- Field 28
  Until: 20:00,            !- Field 29
  0.58,                    !- Field 30
  Until: 21:00,            !- Field 31
  0.54,                    !- Field 32
  Until: 22:00,            !- Field 33
  0.00,                    !- Field 34
  Until: 24:00,            !- Field 35
  0.00,                    !- Field 36
  For: Saturday WinterDesignDay,  !- Field 37
  Until: 07:00,            !- Field 38
  0.0,                     !- Field 39
  Until: 08:00,            !- Field 40
  0.09,                    !- Field 41
  Until: 09:00,            !- Field 42
  0.21,                    !- Field 43
  Until: 10:00,            !- Field 44
  0.56,                    !- Field 45
  Until: 11:00,            !- Field 46
  0.66,                    !- Field 47
  Until: 12:00,            !- Field 48
  0.68,                    !- Field 49
  Until: 13:00,            !- Field 50
  0.68,                    !- Field 51
  Until: 14:00,            !- Field 52
  0.69,                    !- Field 53
  Until: 15:00,            !- Field 54
  0.70,                    !- Field 55
  Until: 16:00,            !- Field 56
  0.69,                    !- Field 57
  Until: 17:00,            !- Field 58
  0.66,                    !- Field 59
  Until: 18:00,            !- Field 60
  0.58,                    !- Field 61
  Until: 19:00,            !- Field 62
  0.47,                    !- Field 63
  Until: 20:00,            !- Field 64
  0.43,                    !- Field 65
  Until: 21:00,            !- Field 66
  0.43,                    !- Field 67
  Until: 22:00,            !- Field 68
  0.08,                    !- Field 69
  Until: 24:00,            !- Field 70
  0.00,                    !- Field 71
  For: Sunday Holidays AllOtherDays,  !- Field 72
  Until: 09:00,            !- Field 73
  0.00,                    !- Field 74
  Until: 10:00,            !- Field 75
  0.11,                    !- Field 76
  Until: 11:00,            !- Field 77
  0.13,                    !- Field 78
  Until: 12:00,            !- Field 79
  0.35,                    !- Field 80
  Until: 13:00,            !- Field 81
  0.37,                    !- Field 82
  Until: 14:00,            !- Field 83
  0.37,                    !- Field 84
  Until: 15:00,            !- Field 85
  0.39,                    !- Field 86
  Until: 16:00,            !- Field 87
  0.41,                    !- Field 88
  Until: 17:00,            !- Field 89
  0.38,                    !- Field 90
  Until: 18:00,            !- Field 91
  0.34,                    !- Field 92
  Until: 19:00,            !- Field 93
  0.03,                    !- Field 94
  Until: 24:00,            !- Field 95
  0.00;                    !- Field 96

! Schedule Retail Service Water Heating, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,            !- Field 3
  0.04,                    !- Field 4
  Until: 03:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.04,                    !- Field 8
  Until: 08:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 09:00,            !- Field 11
  0.23,                    !- Field 12
  Until: 10:00,            !- Field 13
  0.32,                    !- Field 14
  Until: 11:00,            !- Field 15
  0.41,                    !- Field 16
  Until: 12:00,            !- Field 17
  0.57,                    !- Field 18
  Until: 13:00,            !- Field 19
  0.62,                    !- Field 20
  Until: 14:00,            !- Field 21
  0.61,                    !- Field 22
  Until: 15:00,            !- Field 23
  0.5,                     !- Field 24
  Until: 16:00,            !- Field 25
  0.45,                    !- Field 26
  Until: 17:00,            !- Field 27
  0.46,                    !- Field 28
  Until: 18:00,            !- Field 29
  0.47,                    !- Field 30
  Until: 19:00,            !- Field 31
  0.42,                    !- Field 32
  Until: 20:00,            !- Field 33
  0.34,                    !- Field 34
  Until: 21:00,            !- Field 35
  0.33,                    !- Field 36
  Until: 22:00,            !- Field 37
  0.23,                    !- Field 38
  Until: 23:00,            !- Field 39
  0.13,                    !- Field 40
  Until: 24:00,            !- Field 41
  0.08,                    !- Field 42
  For: Saturday WinterDesignDay,  !- Field 43
  Until: 01:00,            !- Field 44
  0.11,                    !- Field 45
  Until: 02:00,            !- Field 46
  0.1,                     !- Field 47
  Until: 03:00,            !- Field 48
  0.08,                    !- Field 49
  Until: 06:00,            !- Field 50
  0.06,                    !- Field 51
  Until: 07:00,            !- Field 52
  0.07,                    !- Field 53
  Until: 08:00,            !- Field 54
  0.2,                     !- Field 55
  Until: 09:00,            !- Field 56
  0.24,                    !- Field 57
  Until: 10:00,            !- Field 58
  0.27,                    !- Field 59
  Until: 11:00,            !- Field 60
  0.42,                    !- Field 61
  Until: 12:00,            !- Field 62
  0.54,                    !- Field 63
  Until: 13:00,            !- Field 64
  0.59,                    !- Field 65
  Until: 14:00,            !- Field 66
  0.6,                     !- Field 67
  Until: 15:00,            !- Field 68
  0.49,                    !- Field 69
  Until: 16:00,            !- Field 70
  0.48,                    !- Field 71
  Until: 17:00,            !- Field 72
  0.47,                    !- Field 73
  Until: 18:00,            !- Field 74
  0.46,                    !- Field 75
  Until: 19:00,            !- Field 76
  0.44,                    !- Field 77
  Until: 20:00,            !- Field 78
  0.36,                    !- Field 79
  Until: 21:00,            !- Field 80
  0.29,                    !- Field 81
  Until: 22:00,            !- Field 82
  0.22,                    !- Field 83
  Until: 23:00,            !- Field 84
  0.16,                    !- Field 85
  Until: 24:00,            !- Field 86
  0.13,                    !- Field 87
  For: Sunday Holidays AllOtherDays,  !- Field 88
  Until: 03:00,            !- Field 89
  0.07,                    !- Field 90
  Until: 06:00,            !- Field 91
  0.06,                    !- Field 92
  Until: 07:00,            !- Field 93
  0.07,                    !- Field 94
  Until: 08:00,            !- Field 95
  0.1,                     !- Field 96
  Until: 09:00,            !- Field 97
  0.12,                    !- Field 98
  Until: 10:00,            !- Field 99
  0.14,                    !- Field 100
  Until: 11:00,            !- Field 101
  0.29,                    !- Field 102
  Until: 12:00,            !- Field 103
  0.31,                    !- Field 104
  Until: 14:00,            !- Field 105
  0.36,                    !- Field 106
  Until: 15:00,            !- Field 107
  0.34,                    !- Field 108
  Until: 16:00,            !- Field 109
  0.35,                    !- Field 110
  Until: 17:00,            !- Field 111
  0.37,                    !- Field 112
  Until: 18:00,            !- Field 113
  0.34,                    !- Field 114
  Until: 19:00,            !- Field 115
  0.25,                    !- Field 116
  Until: 20:00,            !- Field 117
  0.27,                    !- Field 118
  Until: 21:00,            !- Field 119
  0.21,                    !- Field 120
  Until: 22:00,            !- Field 121
  0.16,                    !- Field 122
  Until: 23:00,            !- Field 123
  0.1,                     !- Field 124
  Until: 24:00,            !- Field 125
  0.06;                    !- Field 126

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 06:00,            !- Field 20
  1.0,                     !- Field 21
  Until: 22:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  1.0;                     !- Field 25

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  0.5,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 08:00,            !- Field 20
  1.0,                     !- Field 21
  Until: 17:00,            !- Field 22
  0.5,                     !- Field 23
  Until: 24:00,            !- Field 24
  1.0;                     !- Field 25

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays WinterDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  21,                    !- Field 4
  Until: 22:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  21,                    !- Field 8
  For SummerDesignDay,     !- Field 9
  Until: 24:00,            !- Field 10
  21,                    !- Field 11
  For: Saturday,           !- Field 12
  Until: 06:00,            !- Field 13
  21,                    !- Field 14
  Until: 22:00,            !- Field 15
  21.0,                    !- Field 16
  Until: 24:00,            !- Field 17
  21,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until:  6:00,            !- Field 20
  15.6,                    !- Field 21
  Until: 22:00,            !- Field 22
  21,                     !- Field 23
  Until: 24:00,            !- Field 24
  21;                    !- Field 25

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  24.0,                    !- Field 4
  Until: 22:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  24.0,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  24.0,                    !- Field 11
  Until: 22:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  24.0,                    !- Field 15
  For WinterDesignDay,     !- Field 16
  Until: 24:00,            !- Field 17
  24.0,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 6:00,             !- Field 20
  24.0,                    !- Field 21
  Until: 22:00,            !- Field 22
  24.0,                    !- Field 23
  Until: 24:00,            !- Field 24
  24.0;                    !- Field 25

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 06:00,            !- Field 20
  0.0,                     !- Field 21
  Until: 22:00,            !- Field 22
  1.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  0.0;                     !- Field 25

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  13.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  13.0;                    !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

##enddef



##def Schedule_Benchmarks_Apartment_FEDS_Gains[]
! Schedule set Schedule_Benchmarks_Apartment[]

!! this is the same as the apt_light_sch and copied here 
!! for standards apply methods.
!Schedule:Compact,   
!  BLDG_LIGHT_SCH,
!  Fraction,
!  Through: 12/31,
!  For: AllDays,
!  Until: 04:00,
!  0.067,
!  Until: 05:00,
!  0.187,
!  Until: 06:00,
!  0.394,
!  Until: 07:00,
!  0.440,
!  Until: 08:00,
!  0.393,
!  Until: 09:00,
!  0.172,
!  Until: 15:00,
!  0.119,
!  Until: 16:00,
!  0.206,
!  Until: 17:00,
!  0.439,
!  Until: 18:00,
!  0.616,
!  Until: 19:00,
!  0.829,
!  Until: 20:00,
!  0.986,
!  Until: 21:00,
!  1.0,
!  Until: 22:00,
!  0.692,
!  Until: 23:00,
!  0.384,
!  Until: 24:00,
!  0.160;

!Schedule_Benchmarks_Apartment profile modified to match FEDS occupied and
!unoccupied utilization rates
 


Schedule:Compact,
  BLDG_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.068717367, 
  Until: 2:00, 0.068717367, 
  Until: 3:00, 0.068717367, 
  Until: 4:00, 0.068717367, 
  Until: 5:00, 0.072349603, 
  Until: 6:00, 0.109943246, 
  Until: 7:00, 0.118297389, 
  Until: 8:00, 0.109761635, 
  Until: 9:00, 0.069625426, 
  Until: 10:00, 0.06, 
  Until: 11:00, 0.06, 
  Until: 12:00, 0.06, 
  Until: 13:00, 0.06, 
  Until: 14:00, 0.06, 
  Until: 15:00, 0.06, 
  Until: 16:00, 0.075800227, 
  Until: 17:00, 0.118115778, 
  Until: 18:00, 0.150261067, 
  Until: 19:00, 0.188944381, 
  Until: 20:00, 0.217457435, 
  Until: 21:00, 0.22, 
  Until: 22:00, 0.164063564, 
  Until: 23:00, 0.108127128, 
  Until: 24:00, 0.067446084,
  For: Saturday,
  Until: 1:00, 0.068717367, 
  Until: 2:00, 0.068717367, 
  Until: 3:00, 0.068717367, 
  Until: 4:00, 0.068717367, 
  Until: 5:00, 0.072349603, 
  Until: 6:00, 0.109943246, 
  Until: 7:00, 0.118297389, 
  Until: 8:00, 0.109761635, 
  Until: 9:00, 0.069625426, 
  Until: 10:00, 0.06, 
  Until: 11:00, 0.06, 
  Until: 12:00, 0.06, 
  Until: 13:00, 0.06, 
  Until: 14:00, 0.06, 
  Until: 15:00, 0.06, 
  Until: 16:00, 0.075800227, 
  Until: 17:00, 0.118115778, 
  Until: 18:00, 0.150261067, 
  Until: 19:00, 0.188944381, 
  Until: 20:00, 0.217457435, 
  Until: 21:00, 0.22, 
  Until: 22:00, 0.164063564, 
  Until: 23:00, 0.108127128, 
  Until: 24:00, 0.067446084,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 1:00, 0.068717367, 
  Until: 2:00, 0.068717367, 
  Until: 3:00, 0.068717367, 
  Until: 4:00, 0.068717367, 
  Until: 5:00, 0.072349603, 
  Until: 6:00, 0.109943246, 
  Until: 7:00, 0.118297389, 
  Until: 8:00, 0.109761635, 
  Until: 9:00, 0.069625426, 
  Until: 10:00, 0.06, 
  Until: 11:00, 0.06, 
  Until: 12:00, 0.06, 
  Until: 13:00, 0.06, 
  Until: 14:00, 0.06, 
  Until: 15:00, 0.06, 
  Until: 16:00, 0.075800227, 
  Until: 17:00, 0.118115778, 
  Until: 18:00, 0.150261067, 
  Until: 19:00, 0.188944381, 
  Until: 20:00, 0.217457435, 
  Until: 21:00, 0.22, 
  Until: 22:00, 0.164063564, 
  Until: 23:00, 0.108127128, 
  Until: 24:00, 0.067446084;



Schedule:Compact,
  APT_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 04:00,
  0.067,
  Until: 05:00,
  0.187,
  Until: 06:00,
  0.394,
  Until: 07:00,
  0.440,
  Until: 08:00,
  0.393,
  Until: 09:00,
  0.172,
  Until: 15:00,
  0.119,
  Until: 16:00,
  0.206,
  Until: 17:00,
  0.439,
  Until: 18:00,
  0.616,
  Until: 19:00,
  0.829,
  Until: 20:00,
  0.986,
  Until: 21:00,
  1.0,
  Until: 22:00,
  0.692,
  Until: 23:00,
  0.384,
  Until: 24:00,
  0.160;

Schedule:Compact,
  OFF_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays WinterDesignDay,
  Until: 08:00,
  0.18,
  Until: 12:00,
  0.90,
  Until: 13:00,
  0.80,
  Until: 17:00,
  0.90,
  Until: 24:00,
  0.18,
  For: AllOtherDays,
  Until: 24:00,
  0.18;

Schedule:Compact,
  COR_LIGHT_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4
Schedule:Compact,
  BLDG_OCC_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 7:00,             !- Field 3
  1.0,                     !- Field 4
  Until: 8:00,             !- Field 5
  0.85,                    !- Field 6
  Until: 9:00,             !- Field 7
  0.39,                    !- Field 8
  Until: 16:00,            !- Field 9
  0.25,                    !- Field 10
  Until: 17:00,            !- Field 11
  0.3,                     !- Field 12
  Until: 18:00,            !- Field 13
  0.52,                    !- Field 14
  Until: 21:00,            !- Field 15
  0.87,                    !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18


Schedule:Compact,
  APT_OCC_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 7:00,             !- Field 3
  1.0,                     !- Field 4
  Until: 8:00,             !- Field 5
  0.85,                    !- Field 6
  Until: 9:00,             !- Field 7
  0.39,                    !- Field 8
  Until: 16:00,            !- Field 9
  0.25,                    !- Field 10
  Until: 17:00,            !- Field 11
  0.3,                     !- Field 12
  Until: 18:00,            !- Field 13
  0.52,                    !- Field 14
  Until: 21:00,            !- Field 15
  0.87,                    !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

Schedule:Compact,
  OFF_OCC_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 8:00,             !- Field 3
  0.0,                     !- Field 4
  Until: 12:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 13:00,            !- Field 7
  0.5,                     !- Field 8
  Until: 17:00,            !- Field 9
  1.0,                     !- Field 10
  Until: 24:00,            !- Field 11
  0.0,                     !- Field 12
  For AllOtherDays,        !- Field 13
  Until: 24:00,            !- Field 14
  0.0;                     !- Field 15

Schedule:Compact,
  APT_EQP_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 1:00,             !- Field 3
  0.45,                    !- Field 4
  Until: 2:00,             !- Field 5
  0.41,                    !- Field 6
  Until: 3:00,             !- Field 7
  0.39,                    !- Field 8
  Until: 5:00,             !- Field 9
  0.38,                    !- Field 10
  Until: 6:00,             !- Field 11
  0.43,                    !- Field 12
  Until: 7:00,             !- Field 13
  0.54,                    !- Field 14
  Until: 8:00,             !- Field 15
  0.65,                    !- Field 16
  Until: 9:00,             !- Field 17
  0.66,                    !- Field 18
  Until: 10:00,            !- Field 19
  0.67,                    !- Field 20
  Until: 11:00,            !- Field 21
  0.69,                    !- Field 22
  Until: 12:00,            !- Field 23
  0.70,                    !- Field 24
  Until: 13:00,            !- Field 25
  0.69,                    !- Field 26
  Until: 14:00,            !- Field 27
  0.66,                    !- Field 28
  Until: 15:00,            !- Field 29
  0.65,                    !- Field 30
  Until: 16:00,            !- Field 31
  0.68,                    !- Field 32
  Until: 17:00,            !- Field 33
  0.80,                    !- Field 34
  Until: 19:00,            !- Field 35
  1.0,                     !- Field 36
  Until: 20:00,            !- Field 37
  0.93,                    !- Field 38
  Until: 21:00,            !- Field 39
  0.89,                    !- Field 40
  Until: 22:00,            !- Field 41
  0.85,                    !- Field 42
  Until: 23:00,            !- Field 43
  0.71,                    !- Field 44
  Until: 24:00,            !- Field 45
  0.58;                    !- Field 46

Schedule:Compact,
  OFF_EQP_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay, !- Field 2
  Until: 7:00,             !- Field 3
  0.33,                    !- Field 4
  Until: 8:00,             !- Field 5
  0.5,                     !- Field 6
  Until: 12:00,            !- Field 7
  1.0,                     !- Field 8
  Until: 13:00,            !- Field 9
  0.94,                    !- Field 10
  Until: 17:00,            !- Field 11
  1.0,                     !- Field 12
  Until: 18:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 24:00,            !- Field 15
  0.33,                    !- Field 16
  For AllOtherDays,        !- Field 17
  Until: 24:00,            !- Field 18
  0.33;                    !- Field 19

Schedule:Compact,
  HTGSETP_SCH,         !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR:AllDays,             !- Field 2
  UNTIL: 24:00,            !- Field 3
  21.1;                    !- Field 4

Schedule:Compact,
  CLGSETP_SCH,         !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR:AllDays,             !- Field 2
  UNTIL: 24:00,            !- Field 3
  23.9;                    !- Field 4

Schedule:Compact,
  UnitHeater_HtgSP_Sch,         !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR:AllDays,             !- Field 2
  UNTIL: 24:00,            !- Field 3
  15.6;                    !- Field 4

Schedule:Compact,
  UnitHeater_ClgSP_Sch,         !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR:AllDays,             !- Field 2
  UNTIL: 24:00,            !- Field 3
  40;                    !- Field 4

Schedule:Compact,
  OFF_HTGSETP_SCH,         !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR:Weekdays WinterDesignDay,  !- Field 2
  UNTIL: 7:00,             !- Field 3
  15.6,                    !- Field 4
  UNTIL: 8:00,             !- Field 5
  18.3,                    !- Field 6
  UNTIL:17:00,             !- Field 7
  21.1,                    !- Field 8
  UNTIL: 18:00,            !- Field 9
  18.3,                    !- Field 10
  UNTIL: 24:00,            !- Field 11
  15.6,                    !- Field 12
  FOR: AllOtherDays,       !- Field 13
  UNTIL: 24:00,            !- Field 14
  15.6;                    !- Field 15

Schedule:Compact,
  OFF_CLGSETP_SCH,         !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR:Weekdays SummerDesignDay, !- Field 2
  UNTIL: 7:00,             !- Field 3
  29.4,                    !- Field 4
  UNTIL: 8:00,             !- Field 5
  26.7,                    !- Field 6
  UNTIL:17:00,             !- Field 7
  23.9,                    !- Field 8
  UNTIL: 18:00,            !- Field 9
  26.7,                    !- Field 10
  UNTIL: 24:00,            !- Field 11
  29.4,                    !- Field 12
  FOR: AllOtherDays,       !- Field 13
  UNTIL: 24:00,            !- Field 14
  29.4;                    !- Field 15

Schedule:Compact,
  INFIL_SCH,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.5;                     !- Field 4

Schedule:Compact,
  INFIL_QUARTER_ON_SCH,    !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.25;                    !- Field 4

Schedule:Compact,  ! this is the same as apt_dhw_sch.
  BLDG_SWH_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR: AllDays,            !- Field 2
  UNTIL: 1:00,             !- Field 3
  0.08,                    !- Field 4
  UNTIL: 2:00,             !- Field 5
  0.04,                    !- Field 6
  UNTIL: 3:00,             !- Field 7
  0.01,                    !- Field 8
  UNTIL: 4:00,             !- Field 9
  0.01,                    !- Field 10
  UNTIL: 5:00,             !- Field 11
  0.04,                    !- Field 12
  UNTIL: 6:00,             !- Field 13
  0.27,                    !- Field 14
  UNTIL: 7:00,             !- Field 15
  0.94,                    !- Field 16
  UNTIL: 8:00,             !- Field 17
  1.00,                    !- Field 18
  UNTIL: 9:00,             !- Field 19
  0.96,                    !- Field 20
  UNTIL: 10:00,            !- Field 21
  0.84,                    !- Field 22
  UNTIL: 11:00,            !- Field 23
  0.76,                    !- Field 24
  UNTIL: 12:00,            !- Field 25
  0.61,                    !- Field 26
  UNTIL: 13:00,            !- Field 27
  0.53,                    !- Field 28
  UNTIL: 14:00,            !- Field 29
  0.47,                    !- Field 30
  UNTIL: 15:00,            !- Field 31
  0.41,                    !- Field 32
  UNTIL: 16:00,            !- Field 33
  0.47,                    !- Field 34
  UNTIL: 17:00,            !- Field 35
  0.55,                    !- Field 36
  UNTIL: 18:00,            !- Field 37
  0.73,                    !- Field 38
  UNTIL: 19:00,            !- Field 39
  0.86,                    !- Field 40
  UNTIL: 20:00,            !- Field 41
  0.82,                    !- Field 42
  UNTIL: 21:00,            !- Field 43
  0.75,                    !- Field 44
  UNTIL: 22:00,            !- Field 45
  0.61,                    !- Field 46
  UNTIL: 23:00,            !- Field 47
  0.53,                    !- Field 48
  UNTIL: 24:00,            !- Field 49
  0.29;                    !- Field 50


Schedule:Compact,
  APT_DHW_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR: AllDays,            !- Field 2
  UNTIL: 1:00,             !- Field 3
  0.08,                    !- Field 4
  UNTIL: 2:00,             !- Field 5
  0.04,                    !- Field 6
  UNTIL: 3:00,             !- Field 7
  0.01,                    !- Field 8
  UNTIL: 4:00,             !- Field 9
  0.01,                    !- Field 10
  UNTIL: 5:00,             !- Field 11
  0.04,                    !- Field 12
  UNTIL: 6:00,             !- Field 13
  0.27,                    !- Field 14
  UNTIL: 7:00,             !- Field 15
  0.94,                    !- Field 16
  UNTIL: 8:00,             !- Field 17
  1.00,                    !- Field 18
  UNTIL: 9:00,             !- Field 19
  0.96,                    !- Field 20
  UNTIL: 10:00,            !- Field 21
  0.84,                    !- Field 22
  UNTIL: 11:00,            !- Field 23
  0.76,                    !- Field 24
  UNTIL: 12:00,            !- Field 25
  0.61,                    !- Field 26
  UNTIL: 13:00,            !- Field 27
  0.53,                    !- Field 28
  UNTIL: 14:00,            !- Field 29
  0.47,                    !- Field 30
  UNTIL: 15:00,            !- Field 31
  0.41,                    !- Field 32
  UNTIL: 16:00,            !- Field 33
  0.47,                    !- Field 34
  UNTIL: 17:00,            !- Field 35
  0.55,                    !- Field 36
  UNTIL: 18:00,            !- Field 37
  0.73,                    !- Field 38
  UNTIL: 19:00,            !- Field 39
  0.86,                    !- Field 40
  UNTIL: 20:00,            !- Field 41
  0.82,                    !- Field 42
  UNTIL: 21:00,            !- Field 43
  0.75,                    !- Field 44
  UNTIL: 22:00,            !- Field 45
  0.61,                    !- Field 46
  UNTIL: 23:00,            !- Field 47
  0.53,                    !- Field 48
  UNTIL: 24:00,            !- Field 49
  0.29;                    !- Field 50

Schedule:Compact,
  ALWAYS_ON,               !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0;                       !- Field 4


Schedule:Compact,
  FAN_SCH,                 !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4

Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4
  
!Schedule:Compact,
!  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
!  Temperature,  !- Schedule Type Limits Name
!  Through: 12/31,  !- Field 1
!  For: AllDays,  !- Field 2
!  Until: 24:00,  !- Field 3
!  22.0;  !- Field 4
!  
!Schedule:Compact,
!  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
!  Temperature,  !- Schedule Type Limits Name
!  Through: 12/31,  !- Field 1
!  For: AllDays,  !- Field 2
!  Until: 24:00,  !- Field 3
!  60.0;  !- Field 4
!  
!Schedule:Compact,
!  SWHSys1-Loop-Temp-Schedule,  !- Name
!  Temperature,  !- Schedule Type Limits Name
!  Through: 12/31,  !- Field 1
!  For: AllDays,  !- Field 2
!  Until: 24:00,  !- Field 3
!  60.0;  !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  HVACOperationSchd,       !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  13.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  13.0;                    !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

Schedule:Compact,
  MinOA_Sched,             !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120;                     !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  BLDG_ELEVATORS,            !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 04:00,            !- Complex Field #3
  0.05,                     !- Complex Field #4
  Until: 05:00,            !- Complex Field #5
  0.10,                    !- Complex Field #6
  Until: 06:00,            !- Complex Field #7
  0.20,                    !- Complex Field #8
  Until: 07:00,            !- Complex Field #9
  0.40,                    !- Complex Field #10
  Until: 09:00,            !- Complex Field #11
  0.50,                    !- Complex Field #12
  Until: 10:00,            !- Complex Field #13
  0.35,                    !- Complex Field #14
  Until: 16:00,            !- Complex Field #15
  0.15,                    !- Complex Field #16
  Until: 17:00,            !- Complex Field #17
  0.35,                    !- Complex Field #18
  Until: 19:00,            !- Complex Field #19
  0.50,                    !- Complex Field #20
  Until: 21:00,            !- Complex Field #21
  0.40,                    !- Complex Field #22
  Until: 22:00,            !- Complex Field #23
  0.30,                    !- Complex Field #24
  Until: 23:00,            !- Complex Field #25
  0.20,                    !- Complex Field #26
  Until: 24:00,            !- Complex Field #27
  0.10;                    !- Complex Field #28

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4
  
!!!!!!All Schedules after this point added by Will Gorrissen fo 3.0 to 6.0 transition

!Schedule:Compact,
!  BLDG_EQUIP_SCH,             !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: AllDays,            !- Field 2
!  Until: 1:00,             !- Field 3
!  0.45,                    !- Field 4
!  Until: 2:00,             !- Field 5
!  0.41,                    !- Field 6
!  Until: 3:00,             !- Field 7
!  0.39,                    !- Field 8
!  Until: 5:00,             !- Field 9
!  0.38,                    !- Field 10
!  Until: 6:00,             !- Field 11
!  0.43,                    !- Field 12
!  Until: 7:00,             !- Field 13
!  0.54,                    !- Field 14
!  Until: 8:00,             !- Field 15
!  0.65,                    !- Field 16
!  Until: 9:00,             !- Field 17
!  0.66,                    !- Field 18
!  Until: 10:00,            !- Field 19
!  0.67,                    !- Field 20
!  Until: 11:00,            !- Field 21
!  0.69,                    !- Field 22
!  Until: 12:00,            !- Field 23
!  0.70,                    !- Field 24
!  Until: 13:00,            !- Field 25
!  0.69,                    !- Field 26
!  Until: 14:00,            !- Field 27
!  0.66,                    !- Field 28
!  Until: 15:00,            !- Field 29
!  0.65,                    !- Field 30
!  Until: 16:00,            !- Field 31
!  0.68,                    !- Field 32
!  Until: 17:00,            !- Field 33
!  0.80,                    !- Field 34
!  Until: 19:00,            !- Field 35
!  1.0,                     !- Field 36
!  Until: 20:00,            !- Field 37
!  0.93,                    !- Field 38
!  Until: 21:00,            !- Field 39
!  0.89,                    !- Field 40
!  Until: 22:00,            !- Field 41
!  0.85,                    !- Field 42
!  Until: 23:00,            !- Field 43
!  0.71,                    !- Field 44
!  Until: 24:00,            !- Field 45
!  0.58;                    !- Field 46

!Schedule_Benchmarks_Apartment profile modified to match FEDS occupied and,
!unoccupied utilization rates for Single family Detached, weighted (by power density) average of Refrigeration, Food Prep, and Misc,
!should only be used with FEDS requirement power density assumptions,
  
Schedule:Compact,
  BLDG_EQUIP_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.114654898,
  Until: 2:00, 0.110670789,
  Until: 3:00, 0.108678734,
  Until: 4:00, 0.107682707,
  Until: 5:00, 0.107682707,
  Until: 6:00, 0.112662843,
  Until: 7:00, 0.123619144,
  Until: 8:00, 0.134575444,
  Until: 9:00, 0.135571472,
  Until: 10:00, 0.136567499,
  Until: 11:00, 0.138559554,
  Until: 12:00, 0.139555581,
  Until: 13:00, 0.138559554,
  Until: 14:00, 0.135571472,
  Until: 15:00, 0.134575444,
  Until: 16:00, 0.137563526,
  Until: 17:00, 0.149515854,
  Until: 18:00, 0.1694364,
  Until: 19:00, 0.1694364,
  Until: 20:00, 0.162464209,
  Until: 21:00, 0.1584801,
  Until: 22:00, 0.154495991,
  Until: 23:00, 0.140551608,
  Until: 24:00, 0.127603253,
  For: Saturday,
  Until: 1:00, 0.114583333,
  Until: 2:00, 0.110416667,
  Until: 3:00, 0.108333333,
  Until: 4:00, 0.107638889,
  Until: 5:00, 0.107638889,
  Until: 6:00, 0.1125,
  Until: 7:00, 0.123611111,
  Until: 8:00, 0.134027778,
  Until: 9:00, 0.135416667,
  Until: 10:00, 0.136111111,
  Until: 11:00, 0.138194444,
  Until: 12:00, 0.138888889,
  Until: 13:00, 0.138194444,
  Until: 14:00, 0.135416667,
  Until: 15:00, 0.134027778,
  Until: 16:00, 0.1375,
  Until: 17:00, 0.149305556,
  Until: 18:00, 0.16875,
  Until: 19:00, 0.16875,
  Until: 20:00, 0.161805556,
  Until: 21:00, 0.158333333,
  Until: 22:00, 0.154166667,
  Until: 23:00, 0.140277778,
  Until: 24:00, 0.127083333,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 1:00, 0.114583333,
  Until: 2:00, 0.110416667,
  Until: 3:00, 0.108333333,
  Until: 4:00, 0.107638889,
  Until: 5:00, 0.107638889,
  Until: 6:00, 0.1125,
  Until: 7:00, 0.123611111,
  Until: 8:00, 0.134027778,
  Until: 9:00, 0.135416667,
  Until: 10:00, 0.136111111,
  Until: 11:00, 0.138194444,
  Until: 12:00, 0.138888889,
  Until: 13:00, 0.138194444,
  Until: 14:00, 0.135416667,
  Until: 15:00, 0.134027778,
  Until: 16:00, 0.1375,
  Until: 17:00, 0.149305556,
  Until: 18:00, 0.16875,
  Until: 19:00, 0.16875,
  Until: 20:00, 0.161805556,
  Until: 21:00, 0.158333333,
  Until: 22:00, 0.154166667,
  Until: 23:00, 0.140277778,
  Until: 24:00, 0.127083333;



##enddef

##def Schedule_Benchmarks_Apartment[]
! Schedule set Schedule_Benchmarks_Apartment[]

! this is the same as the apt_light_sch and copied here 
! for standards apply methods.
Schedule:Compact,   
  BLDG_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 04:00,
  0.067,
  Until: 05:00,
  0.187,
  Until: 06:00,
  0.394,
  Until: 07:00,
  0.440,
  Until: 08:00,
  0.393,
  Until: 09:00,
  0.172,
  Until: 15:00,
  0.119,
  Until: 16:00,
  0.206,
  Until: 17:00,
  0.439,
  Until: 18:00,
  0.616,
  Until: 19:00,
  0.829,
  Until: 20:00,
  0.986,
  Until: 21:00,
  1.0,
  Until: 22:00,
  0.692,
  Until: 23:00,
  0.384,
  Until: 24:00,
  0.160;


Schedule:Compact,
  APT_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 04:00,
  0.067,
  Until: 05:00,
  0.187,
  Until: 06:00,
  0.394,
  Until: 07:00,
  0.440,
  Until: 08:00,
  0.393,
  Until: 09:00,
  0.172,
  Until: 15:00,
  0.119,
  Until: 16:00,
  0.206,
  Until: 17:00,
  0.439,
  Until: 18:00,
  0.616,
  Until: 19:00,
  0.829,
  Until: 20:00,
  0.986,
  Until: 21:00,
  1.0,
  Until: 22:00,
  0.692,
  Until: 23:00,
  0.384,
  Until: 24:00,
  0.160;

Schedule:Compact,
  OFF_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays WinterDesignDay,
  Until: 08:00,
  0.18,
  Until: 12:00,
  0.90,
  Until: 13:00,
  0.80,
  Until: 17:00,
  0.90,
  Until: 24:00,
  0.18,
  For: AllOtherDays,
  Until: 24:00,
  0.18;

Schedule:Compact,
  COR_LIGHT_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4
Schedule:Compact,
  BLDG_OCC_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 7:00,             !- Field 3
  1.0,                     !- Field 4
  Until: 8:00,             !- Field 5
  0.85,                    !- Field 6
  Until: 9:00,             !- Field 7
  0.39,                    !- Field 8
  Until: 16:00,            !- Field 9
  0.25,                    !- Field 10
  Until: 17:00,            !- Field 11
  0.3,                     !- Field 12
  Until: 18:00,            !- Field 13
  0.52,                    !- Field 14
  Until: 21:00,            !- Field 15
  0.87,                    !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18


Schedule:Compact,
  APT_OCC_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 7:00,             !- Field 3
  1.0,                     !- Field 4
  Until: 8:00,             !- Field 5
  0.85,                    !- Field 6
  Until: 9:00,             !- Field 7
  0.39,                    !- Field 8
  Until: 16:00,            !- Field 9
  0.25,                    !- Field 10
  Until: 17:00,            !- Field 11
  0.3,                     !- Field 12
  Until: 18:00,            !- Field 13
  0.52,                    !- Field 14
  Until: 21:00,            !- Field 15
  0.87,                    !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

Schedule:Compact,
  OFF_OCC_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 8:00,             !- Field 3
  0.0,                     !- Field 4
  Until: 12:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 13:00,            !- Field 7
  0.5,                     !- Field 8
  Until: 17:00,            !- Field 9
  1.0,                     !- Field 10
  Until: 24:00,            !- Field 11
  0.0,                     !- Field 12
  For AllOtherDays,        !- Field 13
  Until: 24:00,            !- Field 14
  0.0;                     !- Field 15

Schedule:Compact,
  APT_EQP_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 1:00,             !- Field 3
  0.45,                    !- Field 4
  Until: 2:00,             !- Field 5
  0.41,                    !- Field 6
  Until: 3:00,             !- Field 7
  0.39,                    !- Field 8
  Until: 5:00,             !- Field 9
  0.38,                    !- Field 10
  Until: 6:00,             !- Field 11
  0.43,                    !- Field 12
  Until: 7:00,             !- Field 13
  0.54,                    !- Field 14
  Until: 8:00,             !- Field 15
  0.65,                    !- Field 16
  Until: 9:00,             !- Field 17
  0.66,                    !- Field 18
  Until: 10:00,            !- Field 19
  0.67,                    !- Field 20
  Until: 11:00,            !- Field 21
  0.69,                    !- Field 22
  Until: 12:00,            !- Field 23
  0.70,                    !- Field 24
  Until: 13:00,            !- Field 25
  0.69,                    !- Field 26
  Until: 14:00,            !- Field 27
  0.66,                    !- Field 28
  Until: 15:00,            !- Field 29
  0.65,                    !- Field 30
  Until: 16:00,            !- Field 31
  0.68,                    !- Field 32
  Until: 17:00,            !- Field 33
  0.80,                    !- Field 34
  Until: 19:00,            !- Field 35
  1.0,                     !- Field 36
  Until: 20:00,            !- Field 37
  0.93,                    !- Field 38
  Until: 21:00,            !- Field 39
  0.89,                    !- Field 40
  Until: 22:00,            !- Field 41
  0.85,                    !- Field 42
  Until: 23:00,            !- Field 43
  0.71,                    !- Field 44
  Until: 24:00,            !- Field 45
  0.58;                    !- Field 46

Schedule:Compact,
  OFF_EQP_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay, !- Field 2
  Until: 7:00,             !- Field 3
  0.33,                    !- Field 4
  Until: 8:00,             !- Field 5
  0.5,                     !- Field 6
  Until: 12:00,            !- Field 7
  1.0,                     !- Field 8
  Until: 13:00,            !- Field 9
  0.94,                    !- Field 10
  Until: 17:00,            !- Field 11
  1.0,                     !- Field 12
  Until: 18:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 24:00,            !- Field 15
  0.33,                    !- Field 16
  For AllOtherDays,        !- Field 17
  Until: 24:00,            !- Field 18
  0.33;                    !- Field 19

Schedule:Compact,
  HTGSETP_SCH,         !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR:AllDays,             !- Field 2
  UNTIL: 24:00,            !- Field 3
  21.1;                    !- Field 4

Schedule:Compact,
  CLGSETP_SCH,         !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR:AllDays,             !- Field 2
  UNTIL: 24:00,            !- Field 3
  23.9;                    !- Field 4

Schedule:Compact,
  UnitHeater_HtgSP_Sch,         !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR:AllDays,             !- Field 2
  UNTIL: 24:00,            !- Field 3
  15.6;                    !- Field 4

Schedule:Compact,
  UnitHeater_ClgSP_Sch,         !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR:AllDays,             !- Field 2
  UNTIL: 24:00,            !- Field 3
  40;                    !- Field 4

Schedule:Compact,
  OFF_HTGSETP_SCH,         !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR:Weekdays WinterDesignDay,  !- Field 2
  UNTIL: 7:00,             !- Field 3
  15.6,                    !- Field 4
  UNTIL: 8:00,             !- Field 5
  18.3,                    !- Field 6
  UNTIL:17:00,             !- Field 7
  21.1,                    !- Field 8
  UNTIL: 18:00,            !- Field 9
  18.3,                    !- Field 10
  UNTIL: 24:00,            !- Field 11
  15.6,                    !- Field 12
  FOR: AllOtherDays,       !- Field 13
  UNTIL: 24:00,            !- Field 14
  15.6;                    !- Field 15

Schedule:Compact,
  OFF_CLGSETP_SCH,         !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR:Weekdays SummerDesignDay, !- Field 2
  UNTIL: 7:00,             !- Field 3
  29.4,                    !- Field 4
  UNTIL: 8:00,             !- Field 5
  26.7,                    !- Field 6
  UNTIL:17:00,             !- Field 7
  23.9,                    !- Field 8
  UNTIL: 18:00,            !- Field 9
  26.7,                    !- Field 10
  UNTIL: 24:00,            !- Field 11
  29.4,                    !- Field 12
  FOR: AllOtherDays,       !- Field 13
  UNTIL: 24:00,            !- Field 14
  29.4;                    !- Field 15

Schedule:Compact,
  INFIL_SCH,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.5;                     !- Field 4

Schedule:Compact,
  INFIL_QUARTER_ON_SCH,    !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.25;                    !- Field 4

Schedule:Compact,  ! this is the same as apt_dhw_sch.
  BLDG_SWH_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR: AllDays,            !- Field 2
  UNTIL: 1:00,             !- Field 3
  0.08,                    !- Field 4
  UNTIL: 2:00,             !- Field 5
  0.04,                    !- Field 6
  UNTIL: 3:00,             !- Field 7
  0.01,                    !- Field 8
  UNTIL: 4:00,             !- Field 9
  0.01,                    !- Field 10
  UNTIL: 5:00,             !- Field 11
  0.04,                    !- Field 12
  UNTIL: 6:00,             !- Field 13
  0.27,                    !- Field 14
  UNTIL: 7:00,             !- Field 15
  0.94,                    !- Field 16
  UNTIL: 8:00,             !- Field 17
  1.00,                    !- Field 18
  UNTIL: 9:00,             !- Field 19
  0.96,                    !- Field 20
  UNTIL: 10:00,            !- Field 21
  0.84,                    !- Field 22
  UNTIL: 11:00,            !- Field 23
  0.76,                    !- Field 24
  UNTIL: 12:00,            !- Field 25
  0.61,                    !- Field 26
  UNTIL: 13:00,            !- Field 27
  0.53,                    !- Field 28
  UNTIL: 14:00,            !- Field 29
  0.47,                    !- Field 30
  UNTIL: 15:00,            !- Field 31
  0.41,                    !- Field 32
  UNTIL: 16:00,            !- Field 33
  0.47,                    !- Field 34
  UNTIL: 17:00,            !- Field 35
  0.55,                    !- Field 36
  UNTIL: 18:00,            !- Field 37
  0.73,                    !- Field 38
  UNTIL: 19:00,            !- Field 39
  0.86,                    !- Field 40
  UNTIL: 20:00,            !- Field 41
  0.82,                    !- Field 42
  UNTIL: 21:00,            !- Field 43
  0.75,                    !- Field 44
  UNTIL: 22:00,            !- Field 45
  0.61,                    !- Field 46
  UNTIL: 23:00,            !- Field 47
  0.53,                    !- Field 48
  UNTIL: 24:00,            !- Field 49
  0.29;                    !- Field 50


Schedule:Compact,
  APT_DHW_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR: AllDays,            !- Field 2
  UNTIL: 1:00,             !- Field 3
  0.08,                    !- Field 4
  UNTIL: 2:00,             !- Field 5
  0.04,                    !- Field 6
  UNTIL: 3:00,             !- Field 7
  0.01,                    !- Field 8
  UNTIL: 4:00,             !- Field 9
  0.01,                    !- Field 10
  UNTIL: 5:00,             !- Field 11
  0.04,                    !- Field 12
  UNTIL: 6:00,             !- Field 13
  0.27,                    !- Field 14
  UNTIL: 7:00,             !- Field 15
  0.94,                    !- Field 16
  UNTIL: 8:00,             !- Field 17
  1.00,                    !- Field 18
  UNTIL: 9:00,             !- Field 19
  0.96,                    !- Field 20
  UNTIL: 10:00,            !- Field 21
  0.84,                    !- Field 22
  UNTIL: 11:00,            !- Field 23
  0.76,                    !- Field 24
  UNTIL: 12:00,            !- Field 25
  0.61,                    !- Field 26
  UNTIL: 13:00,            !- Field 27
  0.53,                    !- Field 28
  UNTIL: 14:00,            !- Field 29
  0.47,                    !- Field 30
  UNTIL: 15:00,            !- Field 31
  0.41,                    !- Field 32
  UNTIL: 16:00,            !- Field 33
  0.47,                    !- Field 34
  UNTIL: 17:00,            !- Field 35
  0.55,                    !- Field 36
  UNTIL: 18:00,            !- Field 37
  0.73,                    !- Field 38
  UNTIL: 19:00,            !- Field 39
  0.86,                    !- Field 40
  UNTIL: 20:00,            !- Field 41
  0.82,                    !- Field 42
  UNTIL: 21:00,            !- Field 43
  0.75,                    !- Field 44
  UNTIL: 22:00,            !- Field 45
  0.61,                    !- Field 46
  UNTIL: 23:00,            !- Field 47
  0.53,                    !- Field 48
  UNTIL: 24:00,            !- Field 49
  0.29;                    !- Field 50

Schedule:Compact,
  ALWAYS_ON,               !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0;                       !- Field 4


Schedule:Compact,
  FAN_SCH,                 !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4

Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4
  
!Schedule:Compact,
!  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
!  Temperature,  !- Schedule Type Limits Name
!  Through: 12/31,  !- Field 1
!  For: AllDays,  !- Field 2
!  Until: 24:00,  !- Field 3
!  22.0;  !- Field 4
!  
!Schedule:Compact,
!  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
!  Temperature,  !- Schedule Type Limits Name
!  Through: 12/31,  !- Field 1
!  For: AllDays,  !- Field 2
!  Until: 24:00,  !- Field 3
!  60.0;  !- Field 4
!  
!Schedule:Compact,
!  SWHSys1-Loop-Temp-Schedule,  !- Name
!  Temperature,  !- Schedule Type Limits Name
!  Through: 12/31,  !- Field 1
!  For: AllDays,  !- Field 2
!  Until: 24:00,  !- Field 3
!  60.0;  !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  HVACOperationSchd,       !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  13.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  13.0;                    !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

Schedule:Compact,
  MinOA_Sched,             !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120;                     !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  BLDG_ELEVATORS,            !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 04:00,            !- Complex Field #3
  0.05,                     !- Complex Field #4
  Until: 05:00,            !- Complex Field #5
  0.10,                    !- Complex Field #6
  Until: 06:00,            !- Complex Field #7
  0.20,                    !- Complex Field #8
  Until: 07:00,            !- Complex Field #9
  0.40,                    !- Complex Field #10
  Until: 09:00,            !- Complex Field #11
  0.50,                    !- Complex Field #12
  Until: 10:00,            !- Complex Field #13
  0.35,                    !- Complex Field #14
  Until: 16:00,            !- Complex Field #15
  0.15,                    !- Complex Field #16
  Until: 17:00,            !- Complex Field #17
  0.35,                    !- Complex Field #18
  Until: 19:00,            !- Complex Field #19
  0.50,                    !- Complex Field #20
  Until: 21:00,            !- Complex Field #21
  0.40,                    !- Complex Field #22
  Until: 22:00,            !- Complex Field #23
  0.30,                    !- Complex Field #24
  Until: 23:00,            !- Complex Field #25
  0.20,                    !- Complex Field #26
  Until: 24:00,            !- Complex Field #27
  0.10;                    !- Complex Field #28

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4
  
!!!!!!All Schedules after this point added by Will Gorrissen fo 3.0 to 6.0 transition

Schedule:Compact,
  BLDG_EQUIP_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 1:00,             !- Field 3
  0.45,                    !- Field 4
  Until: 2:00,             !- Field 5
  0.41,                    !- Field 6
  Until: 3:00,             !- Field 7
  0.39,                    !- Field 8
  Until: 5:00,             !- Field 9
  0.38,                    !- Field 10
  Until: 6:00,             !- Field 11
  0.43,                    !- Field 12
  Until: 7:00,             !- Field 13
  0.54,                    !- Field 14
  Until: 8:00,             !- Field 15
  0.65,                    !- Field 16
  Until: 9:00,             !- Field 17
  0.66,                    !- Field 18
  Until: 10:00,            !- Field 19
  0.67,                    !- Field 20
  Until: 11:00,            !- Field 21
  0.69,                    !- Field 22
  Until: 12:00,            !- Field 23
  0.70,                    !- Field 24
  Until: 13:00,            !- Field 25
  0.69,                    !- Field 26
  Until: 14:00,            !- Field 27
  0.66,                    !- Field 28
  Until: 15:00,            !- Field 29
  0.65,                    !- Field 30
  Until: 16:00,            !- Field 31
  0.68,                    !- Field 32
  Until: 17:00,            !- Field 33
  0.80,                    !- Field 34
  Until: 19:00,            !- Field 35
  1.0,                     !- Field 36
  Until: 20:00,            !- Field 37
  0.93,                    !- Field 38
  Until: 21:00,            !- Field 39
  0.89,                    !- Field 40
  Until: 22:00,            !- Field 41
  0.85,                    !- Field 42
  Until: 23:00,            !- Field 43
  0.71,                    !- Field 44
  Until: 24:00,            !- Field 45
  0.58;                    !- Field 46



##enddef

