! HPBScheduleSets.imf

##def ScheduleTypes[]
ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60,                     !- Lower Limit Value
  200,                     !- Upper Limit Value
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0,                       !- Lower Limit Value
  1,                       !- Upper Limit Value
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0,                       !- Lower Limit Value
  4,                       !- Upper Limit Value
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Humidity,                !- Name
  10,                      !- `Lower Limit Value
  90,                      !- Upper Limit Value
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Number;                  !- Name

##enddef

##def Schedule_Office_ASHRAE_90.1-1989_TypTstatSetback[]

!! Hours: Weekly: 92, Yearly: 4797
!! Schedule Office Lighting,  ASHRAE 90.1-1989, Section 13 w/addenda
!Schedule:Compact,
!  BLDG_LIGHT_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekdays,           !- Field 2
!  Until: 05:00,            !- Field 3
!  0.05,                    !- Field 4
!  Until: 07:00,            !- Field 5
!  0.1,                     !- Field 6
!  Until: 08:00,            !- Field 7
!  0.3,                     !- Field 8
!  Until: 17:00,            !- Field 9
!  0.9,                     !- Field 10
!  Until: 18:00,            !- Field 11
!  0.5,                     !- Field 12
!  Until: 20:00,            !- Field 13
!  0.3,                     !- Field 14
!  Until: 22:00,            !- Field 15
!  0.2,                     !- Field 16
!  Until: 23:00,            !- Field 17
!  0.1,                     !- Field 18
!  Until: 24:00,            !- Field 19
!  0.05,                    !- Field 20
!  For: Saturday,           !- Field 24
!  Until: 06:00,            !- Field 25
!  0.05,                    !- Field 26
!  Until: 08:00,            !- Field 27
!  0.1,                     !- Field 28
!  Until: 12:00,            !- Field 29
!  0.3,                     !- Field 30
!  Until: 17:00,            !- Field 31
!  0.15,                    !- Field 32
!  Until: 24:00,            !- Field 33
!  0.05,                    !- Field 34
!  For: SummerDesignDay,    !- Field 21
!  Until: 24:00,            !- Field 22
!  1.0,                     !- Field 23
!  For: WinterDesignDay,    !- Field 35
!  Until: 24:00,            !- Field 36
!  0.0,                     !- Field 37
!  For: Sunday Holidays AllOtherDays,  !- Field 38
!  Until: 24:00,            !- Field 39
!  0.05;                    !- Field 40

!Schedule_Office_ASHRAE_90.1-1989_TypTstatSetback profile modified to match FEDS occupied and
!unoccupied utilization rates
 

Schedule:Compact,
  BLDG_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.17, 
  Until: 2:00, 0.17, 
  Until: 3:00, 0.17, 
  Until: 4:00, 0.17, 
  Until: 5:00, 0.17, 
  Until: 6:00, 0.197058824, 
  Until: 7:00, 0.197058824, 
  Until: 8:00, 0.305294118, 
  Until: 9:00, 0.63, 
  Until: 10:00, 0.63, 
  Until: 11:00, 0.63, 
  Until: 12:00, 0.63, 
  Until: 13:00, 0.63, 
  Until: 14:00, 0.63, 
  Until: 15:00, 0.63, 
  Until: 16:00, 0.63, 
  Until: 17:00, 0.63, 
  Until: 18:00, 0.413529412, 
  Until: 19:00, 0.305294118, 
  Until: 20:00, 0.305294118, 
  Until: 21:00, 0.251176471, 
  Until: 22:00, 0.251176471, 
  Until: 23:00, 0.197058824, 
  Until: 24:00, 0.17,
  For: Saturday,
  Until: 1:00, 0.17, 
  Until: 2:00, 0.17, 
  Until: 3:00, 0.17, 
  Until: 4:00, 0.17, 
  Until: 5:00, 0.17, 
  Until: 6:00, 0.17, 
  Until: 7:00, 0.197058824, 
  Until: 8:00, 0.197058824, 
  Until: 9:00, 0.305294118, 
  Until: 10:00, 0.305294118, 
  Until: 11:00, 0.305294118, 
  Until: 12:00, 0.305294118, 
  Until: 13:00, 0.224117647, 
  Until: 14:00, 0.224117647, 
  Until: 15:00, 0.224117647, 
  Until: 16:00, 0.224117647, 
  Until: 17:00, 0.224117647, 
  Until: 18:00, 0.17, 
  Until: 19:00, 0.17, 
  Until: 20:00, 0.17, 
  Until: 21:00, 0.17, 
  Until: 22:00, 0.17, 
  Until: 23:00, 0.17, 
  Until: 24:00, 0.17,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 1:00, 0.17, 
  Until: 2:00, 0.17, 
  Until: 3:00, 0.17, 
  Until: 4:00, 0.17, 
  Until: 5:00, 0.17, 
  Until: 6:00, 0.17, 
  Until: 7:00, 0.17, 
  Until: 8:00, 0.17, 
  Until: 9:00, 0.17, 
  Until: 10:00, 0.17, 
  Until: 11:00, 0.17, 
  Until: 12:00, 0.17, 
  Until: 13:00, 0.17, 
  Until: 14:00, 0.17, 
  Until: 15:00, 0.17, 
  Until: 16:00, 0.17, 
  Until: 17:00, 0.17, 
  Until: 18:00, 0.17, 
  Until: 19:00, 0.17, 
  Until: 20:00, 0.17, 
  Until: 21:00, 0.17, 
  Until: 22:00, 0.17, 
  Until: 23:00, 0.17, 
  Until: 24:00, 0.17;


!! Schedule Office Receptacle,  ASHRAE 90.1-1989, Section 13
!! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
!! Hours: Weekly: 86.15, Yearly: 4492
!Schedule:Compact,
!  BLDG_EQUIP_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekdays,           !- Field 2
!  Until: 08:00,            !- Field 3
!  0.40,                    !- Field 4
!  Until: 12:00,            !- Field 5
!  0.90,                    !- Field 6
!  Until: 13:00,            !- Field 7
!  0.80,                    !- Field 8
!  Until: 17:00,            !- Field 9
!  0.90,                    !- Field 10
!  Until: 18:00,            !- Field 11
!  0.50,                    !- Field 12
!  Until: 24:00,            !- Field 13
!  0.40,                    !- Field 14
!  For: SummerDesignDay,    !- Field 15
!  Until: 24:00,            !- Field 16
!  1.0,                     !- Field 17
!  For: Saturday,           !- Field 18
!  Until: 06:00,            !- Field 19
!  0.30,                    !- Field 20
!  Until: 08:00,            !- Field 21
!  0.4,                     !- Field 22
!  Until: 12:00,            !- Field 23
!  0.5,                     !- Field 24
!  Until: 17:00,            !- Field 25
!  0.35,                    !- Field 26
!  Until: 24:00,            !- Field 27
!  0.30,                    !- Field 28
!  For: WinterDesignDay,    !- Field 29
!  Until: 24:00,            !- Field 30
!  0.0,                     !- Field 31
!  For: Sunday Holidays AllOtherDays,  !- Field 32
!  Until: 24:00,            !- Field 33
!  0.30;                    !- Field 34

!Schedule_Office_ASHRAE_90.1-1989_TypTstatSetback profile modified to match FEDS occupied and,
!unoccupied utilization rates, weighted (by power density) average of Refrigeration, Food Prep, and Misc,
!should only be used with FEDS requirement power density assumptions,
  
Schedule:Compact,
  BLDG_EQUIP_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.157788088,
  Until: 2:00, 0.157788088,
  Until: 3:00, 0.157788088,
  Until: 4:00, 0.157788088,
  Until: 5:00, 0.157788088,
  Until: 6:00, 0.157788088,
  Until: 7:00, 0.157788088,
  Until: 8:00, 0.157788088,
  Until: 9:00, 0.25277958,
  Until: 10:00, 0.25277958,
  Until: 11:00, 0.25277958,
  Until: 12:00, 0.25277958,
  Until: 13:00, 0.233781281,
  Until: 14:00, 0.25277958,
  Until: 15:00, 0.25277958,
  Until: 16:00, 0.25277958,
  Until: 17:00, 0.25277958,
  Until: 18:00, 0.176786386,
  Until: 19:00, 0.157788088,
  Until: 20:00, 0.157788088,
  Until: 21:00, 0.157788088,
  Until: 22:00, 0.157788088,
  Until: 23:00, 0.157788088,
  Until: 24:00, 0.157788088,
  For: Saturday,
  Until: 1:00, 0.138194444,
  Until: 2:00, 0.138194444,
  Until: 3:00, 0.138194444,
  Until: 4:00, 0.138194444,
  Until: 5:00, 0.138194444,
  Until: 6:00, 0.138194444,
  Until: 7:00, 0.157638889,
  Until: 8:00, 0.157638889,
  Until: 9:00, 0.176388889,
  Until: 10:00, 0.176388889,
  Until: 11:00, 0.176388889,
  Until: 12:00, 0.176388889,
  Until: 13:00, 0.147916667,
  Until: 14:00, 0.147916667,
  Until: 15:00, 0.147916667,
  Until: 16:00, 0.147916667,
  Until: 17:00, 0.147916667,
  Until: 18:00, 0.138194444,
  Until: 19:00, 0.138194444,
  Until: 20:00, 0.138194444,
  Until: 21:00, 0.138194444,
  Until: 22:00, 0.138194444,
  Until: 23:00, 0.138194444,
  Until: 24:00, 0.138194444,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 1:00, 0.138194444,
  Until: 2:00, 0.138194444,
  Until: 3:00, 0.138194444,
  Until: 4:00, 0.138194444,
  Until: 5:00, 0.138194444,
  Until: 6:00, 0.138194444,
  Until: 7:00, 0.138194444,
  Until: 8:00, 0.138194444,
  Until: 9:00, 0.138194444,
  Until: 10:00, 0.138194444,
  Until: 11:00, 0.138194444,
  Until: 12:00, 0.138194444,
  Until: 13:00, 0.138194444,
  Until: 14:00, 0.138194444,
  Until: 15:00, 0.138194444,
  Until: 16:00, 0.138194444,
  Until: 17:00, 0.138194444,
  Until: 18:00, 0.138194444,
  Until: 19:00, 0.138194444,
  Until: 20:00, 0.138194444,
  Until: 21:00, 0.138194444,
  Until: 22:00, 0.138194444,
  Until: 23:00, 0.138194444,
  Until: 24:00, 0.138194444;



! Schedule Office Occupancy,
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 08:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 12:00,            !- Field 9
  0.95,                    !- Field 10
  Until: 13:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 17:00,            !- Field 13
  0.95,                    !- Field 14
  Until: 18:00,            !- Field 15
  0.3,                     !- Field 16
  Until: 20:00,            !- Field 17
  0.1,                     !- Field 18
  Until: 24:00,            !- Field 19
  0.05,                    !- Field 20
  For: SummerDesignDay,    !- Field 21
  Until: 06:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 22:00,            !- Field 24
  1.0,                     !- Field 25
  Until: 24:00,            !- Field 26
  0.05,                    !- Field 27
  For: Saturday,           !- Field 28
  Until: 06:00,            !- Field 29
  0.0,                     !- Field 30
  Until: 08:00,            !- Field 31
  0.1,                     !- Field 32
  Until: 12:00,            !- Field 33
  0.3,                     !- Field 34
  Until: 17:00,            !- Field 35
  0.1,                     !- Field 36
  Until: 19:00,            !- Field 37
  0.0,                     !- Field 38
  Until: 24:00,            !- Field 39
  0.0,                     !- Field 40
  For: WinterDesignDay,    !- Field 41
  Until: 24:00,            !- Field 42
  0.0,                     !- Field 43
  For: Sunday Holidays AllOtherDays,  !- Field 44
  Until: 06:00,            !- Field 45
  0.0,                     !- Field 46
  Until: 18:00,            !- Field 47
  0.0,                     !- Field 48
  Until: 24:00,            !- Field 49
  0.0;                     !- Field 50

! Schedule Elevator
Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.35,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.69,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.43,                    !- Field 10
  Until: 11:00,            !- Field 11
  0.37,                    !- Field 12
  Until: 12:00,            !- Field 13
  0.43,                    !- Field 14
  Until: 13:00,            !- Field 15
  0.58,                    !- Field 16
  Until: 14:00,            !- Field 17
  0.48,                    !- Field 18
  Until: 15:00,            !- Field 19
  0.37,                    !- Field 20
  Until: 16:00,            !- Field 21
  0.37,                    !- Field 22
  Until: 17:00,            !- Field 23
  0.46,                    !- Field 24
  Until: 18:00,            !- Field 25
  0.62,                    !- Field 26
  Until: 19:00,            !- Field 27
  0.12,                    !- Field 28
  Until: 20:00,            !- Field 29
  0.04,                    !- Field 30
  Until: 21:00,            !- Field 31
  0.04,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.00,                    !- Field 34
  For: Saturday WinterDesignDay,  !- Field 35
  Until: 07:00,            !- Field 36
  0.0,                     !- Field 37
  Until: 08:00,            !- Field 38
  0.16,                    !- Field 39
  Until: 09:00,            !- Field 40
  0.14,                    !- Field 41
  Until: 10:00,            !- Field 42
  0.21,                    !- Field 43
  Until: 11:00,            !- Field 44
  0.18,                    !- Field 45
  Until: 12:00,            !- Field 46
  0.25,                    !- Field 47
  Until: 13:00,            !- Field 48
  0.21,                    !- Field 49
  Until: 14:00,            !- Field 50
  0.13,                    !- Field 51
  Until: 15:00,            !- Field 52
  0.08,                    !- Field 53
  Until: 16:00,            !- Field 54
  0.04,                    !- Field 55
  Until: 17:00,            !- Field 56
  0.05,                    !- Field 57
  Until: 18:00,            !- Field 58
  0.06,                    !- Field 59
  Until: 24:00,            !- Field 60
  0.00,                    !- Field 61
  For: Sunday Holidays AllOtherDays,  !- Field 62
  Until: 24:00,            !- Field 63
  0.0;                     !- Field 64

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  0.5,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

Schedule:Compact,
  INFIL_QUARTER_ON_SCH,    !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.25,                    !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  0.25,                    !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

! Schedule Office Service Water Heating, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 05:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 06:00,            !- Field 5
  0.08,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.07,                    !- Field 8
  Until: 08:00,            !- Field 9
  0.19,                    !- Field 10
  Until: 09:00,            !- Field 11
  0.35,                    !- Field 12
  Until: 10:00,            !- Field 13
  0.38,                    !- Field 14
  Until: 11:00,            !- Field 15
  0.39,                    !- Field 16
  Until: 12:00,            !- Field 17
  0.47,                    !- Field 18
  Until: 13:00,            !- Field 19
  0.57,                    !- Field 20
  Until: 14:00,            !- Field 21
  0.54,                    !- Field 22
  Until: 15:00,            !- Field 23
  0.34,                    !- Field 24
  Until: 16:00,            !- Field 25
  0.33,                    !- Field 26
  Until: 17:00,            !- Field 27
  0.44,                    !- Field 28
  Until: 18:00,            !- Field 29
  0.26,                    !- Field 30
  Until: 19:00,            !- Field 31
  0.21,                    !- Field 32
  Until: 20:00,            !- Field 33
  0.15,                    !- Field 34
  Until: 21:00,            !- Field 35
  0.17,                    !- Field 36
  Until: 22:00,            !- Field 37
  0.08,                    !- Field 38
  Until: 24:00,            !- Field 39
  0.05,                    !- Field 40
  For: Saturday WinterDesignDay,  !- Field 41
  Until: 05:00,            !- Field 42
  0.05,                    !- Field 43
  Until: 06:00,            !- Field 44
  0.08,                    !- Field 45
  Until: 07:00,            !- Field 46
  0.07,                    !- Field 47
  Until: 08:00,            !- Field 48
  0.11,                    !- Field 49
  Until: 09:00,            !- Field 50
  0.15,                    !- Field 51
  Until: 10:00,            !- Field 52
  0.21,                    !- Field 53
  Until: 11:00,            !- Field 54
  0.19,                    !- Field 55
  Until: 12:00,            !- Field 56
  0.23,                    !- Field 57
  Until: 13:00,            !- Field 58
  0.20,                    !- Field 59
  Until: 14:00,            !- Field 60
  0.19,                    !- Field 61
  Until: 15:00,            !- Field 62
  0.15,                    !- Field 63
  Until: 16:00,            !- Field 64
  0.13,                    !- Field 65
  Until: 17:00,            !- Field 66
  0.14,                    !- Field 67
  Until: 21:00,            !- Field 68
  0.07,                    !- Field 69
  Until: 22:00,            !- Field 70
  0.09,                    !- Field 71
  Until: 24:00,            !- Field 72
  0.05,                    !- Field 73
  For: Sunday Holidays AllOtherDays,  !- Field 74
  Until: 05:00,            !- Field 75
  0.04,                    !- Field 76
  Until: 06:00,            !- Field 77
  0.07,                    !- Field 78
  Until: 11:00,            !- Field 79
  0.04,                    !- Field 80
  Until: 13:00,            !- Field 81
  0.06,                    !- Field 82
  Until: 14:00,            !- Field 83
  0.09,                    !- Field 84
  Until: 15:00,            !- Field 85
  0.06,                    !- Field 86
  Until: 21:00,            !- Field 87
  0.04,                    !- Field 88
  Until: 22:00,            !- Field 89
  0.07,                    !- Field 90
  Until: 24:00,            !- Field 91
  0.04;                    !- Field 92

Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Office HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 16, Saturday 12, Sunday/Holidays 0
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,  !- Field 2
  Until: 05:00,            !- Field 3
  15.6,                    !- Field 4
  Until: 19:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  15.6,                     !- Field 8
  For SummerDesignDay,     !- Field 9
  Until: 24:00,            !- Field 10
  15.6,                    !- Field 11
  For: Saturday,           !- Field 12
  Until: 06:00,            !- Field 13
  15.6,                    !- Field 14
  Until: 17:00,            !- Field 15
  21.0,                    !- Field 16
  Until: 24:00,            !- Field 17
  15.6,                    !- Field 18
  For: WinterDesignDay,    !- Field 19
  Until: 24:00,            !- Field 20
  21.0,                    !- Field 21
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until: 24:00,            !- Field 23
  15.6;                    !- Field 24

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  30.0,                    !- Field 4
  Until: 22:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  30.0,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  30.0,                    !- Field 11
  Until: 18:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  30.0,                    !- Field 15
  For WinterDesignDay,     !- Field 16
  Until: 24:00,            !- Field 17
  30.0,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,            !- Field 20
  30.0;                    !- Field 21

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          

Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 07:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

Schedule:Compact,
  MinOA_Sched,             !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  13.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  13.0;                    !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

##enddef
##def Schedule_Office_ASHRAE_90.1-1989_NoTstatSetback[]

!! Hours: Weekly: 92, Yearly: 4797
!! Schedule Office Lighting,  ASHRAE 90.1-1989, Section 13 w/addenda
!Schedule:Compact,
!  BLDG_LIGHT_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekdays,           !- Field 2
!  Until: 05:00,            !- Field 3
!  0.05,                    !- Field 4
!  Until: 07:00,            !- Field 5
!  0.1,                     !- Field 6
!  Until: 08:00,            !- Field 7
!  0.3,                     !- Field 8
!  Until: 17:00,            !- Field 9
!  0.9,                     !- Field 10
!  Until: 18:00,            !- Field 11
!  0.5,                     !- Field 12
!  Until: 20:00,            !- Field 13
!  0.3,                     !- Field 14
!  Until: 22:00,            !- Field 15
!  0.2,                     !- Field 16
!  Until: 23:00,            !- Field 17
!  0.1,                     !- Field 18
!  Until: 24:00,            !- Field 19
!  0.05,                    !- Field 20
!  For: Saturday,           !- Field 24
!  Until: 06:00,            !- Field 25
!  0.05,                    !- Field 26
!  Until: 08:00,            !- Field 27
!  0.1,                     !- Field 28
!  Until: 12:00,            !- Field 29
!  0.3,                     !- Field 30
!  Until: 17:00,            !- Field 31
!  0.15,                    !- Field 32
!  Until: 24:00,            !- Field 33
!  0.05,                    !- Field 34
!  For: SummerDesignDay,    !- Field 21
!  Until: 24:00,            !- Field 22
!  1.0,                     !- Field 23
!  For: WinterDesignDay,    !- Field 35
!  Until: 24:00,            !- Field 36
!  0.0,                     !- Field 37
!  For: Sunday Holidays AllOtherDays,  !- Field 38
!  Until: 24:00,            !- Field 39
!  0.05;                    !- Field 40

!Schedule_Office_ASHRAE_90.1-1989_TypTstatSetback profile modified to match FEDS occupied and
!unoccupied utilization rates
 

Schedule:Compact,
  BLDG_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.17, 
  Until: 2:00, 0.17, 
  Until: 3:00, 0.17, 
  Until: 4:00, 0.17, 
  Until: 5:00, 0.17, 
  Until: 6:00, 0.197058824, 
  Until: 7:00, 0.197058824, 
  Until: 8:00, 0.305294118, 
  Until: 9:00, 0.63, 
  Until: 10:00, 0.63, 
  Until: 11:00, 0.63, 
  Until: 12:00, 0.63, 
  Until: 13:00, 0.63, 
  Until: 14:00, 0.63, 
  Until: 15:00, 0.63, 
  Until: 16:00, 0.63, 
  Until: 17:00, 0.63, 
  Until: 18:00, 0.413529412, 
  Until: 19:00, 0.305294118, 
  Until: 20:00, 0.305294118, 
  Until: 21:00, 0.251176471, 
  Until: 22:00, 0.251176471, 
  Until: 23:00, 0.197058824, 
  Until: 24:00, 0.17,
  For: Saturday,
  Until: 1:00, 0.17, 
  Until: 2:00, 0.17, 
  Until: 3:00, 0.17, 
  Until: 4:00, 0.17, 
  Until: 5:00, 0.17, 
  Until: 6:00, 0.17, 
  Until: 7:00, 0.197058824, 
  Until: 8:00, 0.197058824, 
  Until: 9:00, 0.305294118, 
  Until: 10:00, 0.305294118, 
  Until: 11:00, 0.305294118, 
  Until: 12:00, 0.305294118, 
  Until: 13:00, 0.224117647, 
  Until: 14:00, 0.224117647, 
  Until: 15:00, 0.224117647, 
  Until: 16:00, 0.224117647, 
  Until: 17:00, 0.224117647, 
  Until: 18:00, 0.17, 
  Until: 19:00, 0.17, 
  Until: 20:00, 0.17, 
  Until: 21:00, 0.17, 
  Until: 22:00, 0.17, 
  Until: 23:00, 0.17, 
  Until: 24:00, 0.17,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 1:00, 0.17, 
  Until: 2:00, 0.17, 
  Until: 3:00, 0.17, 
  Until: 4:00, 0.17, 
  Until: 5:00, 0.17, 
  Until: 6:00, 0.17, 
  Until: 7:00, 0.17, 
  Until: 8:00, 0.17, 
  Until: 9:00, 0.17, 
  Until: 10:00, 0.17, 
  Until: 11:00, 0.17, 
  Until: 12:00, 0.17, 
  Until: 13:00, 0.17, 
  Until: 14:00, 0.17, 
  Until: 15:00, 0.17, 
  Until: 16:00, 0.17, 
  Until: 17:00, 0.17, 
  Until: 18:00, 0.17, 
  Until: 19:00, 0.17, 
  Until: 20:00, 0.17, 
  Until: 21:00, 0.17, 
  Until: 22:00, 0.17, 
  Until: 23:00, 0.17, 
  Until: 24:00, 0.17;


!! Schedule Office Receptacle,  ASHRAE 90.1-1989, Section 13
!! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
!! Hours: Weekly: 86.15, Yearly: 4492
!Schedule:Compact,
!  BLDG_EQUIP_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekdays,           !- Field 2
!  Until: 08:00,            !- Field 3
!  0.40,                    !- Field 4
!  Until: 12:00,            !- Field 5
!  0.90,                    !- Field 6
!  Until: 13:00,            !- Field 7
!  0.80,                    !- Field 8
!  Until: 17:00,            !- Field 9
!  0.90,                    !- Field 10
!  Until: 18:00,            !- Field 11
!  0.50,                    !- Field 12
!  Until: 24:00,            !- Field 13
!  0.40,                    !- Field 14
!  For: SummerDesignDay,    !- Field 15
!  Until: 24:00,            !- Field 16
!  1.0,                     !- Field 17
!  For: Saturday,           !- Field 18
!  Until: 06:00,            !- Field 19
!  0.30,                    !- Field 20
!  Until: 08:00,            !- Field 21
!  0.4,                     !- Field 22
!  Until: 12:00,            !- Field 23
!  0.5,                     !- Field 24
!  Until: 17:00,            !- Field 25
!  0.35,                    !- Field 26
!  Until: 24:00,            !- Field 27
!  0.30,                    !- Field 28
!  For: WinterDesignDay,    !- Field 29
!  Until: 24:00,            !- Field 30
!  0.0,                     !- Field 31
!  For: Sunday Holidays AllOtherDays,  !- Field 32
!  Until: 24:00,            !- Field 33
!  0.30;                    !- Field 34

!Schedule_Office_ASHRAE_90.1-1989_TypTstatSetback profile modified to match FEDS occupied and,
!unoccupied utilization rates, weighted (by power density) average of Refrigeration, Food Prep, and Misc,
!should only be used with FEDS requirement power density assumptions,
  
Schedule:Compact,
  BLDG_EQUIP_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.157788088,
  Until: 2:00, 0.157788088,
  Until: 3:00, 0.157788088,
  Until: 4:00, 0.157788088,
  Until: 5:00, 0.157788088,
  Until: 6:00, 0.157788088,
  Until: 7:00, 0.157788088,
  Until: 8:00, 0.157788088,
  Until: 9:00, 0.25277958,
  Until: 10:00, 0.25277958,
  Until: 11:00, 0.25277958,
  Until: 12:00, 0.25277958,
  Until: 13:00, 0.233781281,
  Until: 14:00, 0.25277958,
  Until: 15:00, 0.25277958,
  Until: 16:00, 0.25277958,
  Until: 17:00, 0.25277958,
  Until: 18:00, 0.176786386,
  Until: 19:00, 0.157788088,
  Until: 20:00, 0.157788088,
  Until: 21:00, 0.157788088,
  Until: 22:00, 0.157788088,
  Until: 23:00, 0.157788088,
  Until: 24:00, 0.157788088,
  For: Saturday,
  Until: 1:00, 0.138194444,
  Until: 2:00, 0.138194444,
  Until: 3:00, 0.138194444,
  Until: 4:00, 0.138194444,
  Until: 5:00, 0.138194444,
  Until: 6:00, 0.138194444,
  Until: 7:00, 0.157638889,
  Until: 8:00, 0.157638889,
  Until: 9:00, 0.176388889,
  Until: 10:00, 0.176388889,
  Until: 11:00, 0.176388889,
  Until: 12:00, 0.176388889,
  Until: 13:00, 0.147916667,
  Until: 14:00, 0.147916667,
  Until: 15:00, 0.147916667,
  Until: 16:00, 0.147916667,
  Until: 17:00, 0.147916667,
  Until: 18:00, 0.138194444,
  Until: 19:00, 0.138194444,
  Until: 20:00, 0.138194444,
  Until: 21:00, 0.138194444,
  Until: 22:00, 0.138194444,
  Until: 23:00, 0.138194444,
  Until: 24:00, 0.138194444,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 1:00, 0.138194444,
  Until: 2:00, 0.138194444,
  Until: 3:00, 0.138194444,
  Until: 4:00, 0.138194444,
  Until: 5:00, 0.138194444,
  Until: 6:00, 0.138194444,
  Until: 7:00, 0.138194444,
  Until: 8:00, 0.138194444,
  Until: 9:00, 0.138194444,
  Until: 10:00, 0.138194444,
  Until: 11:00, 0.138194444,
  Until: 12:00, 0.138194444,
  Until: 13:00, 0.138194444,
  Until: 14:00, 0.138194444,
  Until: 15:00, 0.138194444,
  Until: 16:00, 0.138194444,
  Until: 17:00, 0.138194444,
  Until: 18:00, 0.138194444,
  Until: 19:00, 0.138194444,
  Until: 20:00, 0.138194444,
  Until: 21:00, 0.138194444,
  Until: 22:00, 0.138194444,
  Until: 23:00, 0.138194444,
  Until: 24:00, 0.138194444;



! Schedule Office Occupancy,
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 08:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 12:00,            !- Field 9
  0.95,                    !- Field 10
  Until: 13:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 17:00,            !- Field 13
  0.95,                    !- Field 14
  Until: 18:00,            !- Field 15
  0.3,                     !- Field 16
  Until: 20:00,            !- Field 17
  0.1,                     !- Field 18
  Until: 24:00,            !- Field 19
  0.05,                    !- Field 20
  For: SummerDesignDay,    !- Field 21
  Until: 06:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 22:00,            !- Field 24
  1.0,                     !- Field 25
  Until: 24:00,            !- Field 26
  0.05,                    !- Field 27
  For: Saturday,           !- Field 28
  Until: 06:00,            !- Field 29
  0.0,                     !- Field 30
  Until: 08:00,            !- Field 31
  0.1,                     !- Field 32
  Until: 12:00,            !- Field 33
  0.3,                     !- Field 34
  Until: 17:00,            !- Field 35
  0.1,                     !- Field 36
  Until: 19:00,            !- Field 37
  0.0,                     !- Field 38
  Until: 24:00,            !- Field 39
  0.0,                     !- Field 40
  For: WinterDesignDay,    !- Field 41
  Until: 24:00,            !- Field 42
  0.0,                     !- Field 43
  For: Sunday Holidays AllOtherDays,  !- Field 44
  Until: 06:00,            !- Field 45
  0.0,                     !- Field 46
  Until: 18:00,            !- Field 47
  0.0,                     !- Field 48
  Until: 24:00,            !- Field 49
  0.0;                     !- Field 50

! Schedule Elevator
Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.35,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.69,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.43,                    !- Field 10
  Until: 11:00,            !- Field 11
  0.37,                    !- Field 12
  Until: 12:00,            !- Field 13
  0.43,                    !- Field 14
  Until: 13:00,            !- Field 15
  0.58,                    !- Field 16
  Until: 14:00,            !- Field 17
  0.48,                    !- Field 18
  Until: 15:00,            !- Field 19
  0.37,                    !- Field 20
  Until: 16:00,            !- Field 21
  0.37,                    !- Field 22
  Until: 17:00,            !- Field 23
  0.46,                    !- Field 24
  Until: 18:00,            !- Field 25
  0.62,                    !- Field 26
  Until: 19:00,            !- Field 27
  0.12,                    !- Field 28
  Until: 20:00,            !- Field 29
  0.04,                    !- Field 30
  Until: 21:00,            !- Field 31
  0.04,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.00,                    !- Field 34
  For: Saturday WinterDesignDay,  !- Field 35
  Until: 07:00,            !- Field 36
  0.0,                     !- Field 37
  Until: 08:00,            !- Field 38
  0.16,                    !- Field 39
  Until: 09:00,            !- Field 40
  0.14,                    !- Field 41
  Until: 10:00,            !- Field 42
  0.21,                    !- Field 43
  Until: 11:00,            !- Field 44
  0.18,                    !- Field 45
  Until: 12:00,            !- Field 46
  0.25,                    !- Field 47
  Until: 13:00,            !- Field 48
  0.21,                    !- Field 49
  Until: 14:00,            !- Field 50
  0.13,                    !- Field 51
  Until: 15:00,            !- Field 52
  0.08,                    !- Field 53
  Until: 16:00,            !- Field 54
  0.04,                    !- Field 55
  Until: 17:00,            !- Field 56
  0.05,                    !- Field 57
  Until: 18:00,            !- Field 58
  0.06,                    !- Field 59
  Until: 24:00,            !- Field 60
  0.00,                    !- Field 61
  For: Sunday Holidays AllOtherDays,  !- Field 62
  Until: 24:00,            !- Field 63
  0.0;                     !- Field 64

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  0.5,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

Schedule:Compact,
  INFIL_QUARTER_ON_SCH,    !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.25,                    !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  0.25,                    !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

! Schedule Office Service Water Heating, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 05:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 06:00,            !- Field 5
  0.08,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.07,                    !- Field 8
  Until: 08:00,            !- Field 9
  0.19,                    !- Field 10
  Until: 09:00,            !- Field 11
  0.35,                    !- Field 12
  Until: 10:00,            !- Field 13
  0.38,                    !- Field 14
  Until: 11:00,            !- Field 15
  0.39,                    !- Field 16
  Until: 12:00,            !- Field 17
  0.47,                    !- Field 18
  Until: 13:00,            !- Field 19
  0.57,                    !- Field 20
  Until: 14:00,            !- Field 21
  0.54,                    !- Field 22
  Until: 15:00,            !- Field 23
  0.34,                    !- Field 24
  Until: 16:00,            !- Field 25
  0.33,                    !- Field 26
  Until: 17:00,            !- Field 27
  0.44,                    !- Field 28
  Until: 18:00,            !- Field 29
  0.26,                    !- Field 30
  Until: 19:00,            !- Field 31
  0.21,                    !- Field 32
  Until: 20:00,            !- Field 33
  0.15,                    !- Field 34
  Until: 21:00,            !- Field 35
  0.17,                    !- Field 36
  Until: 22:00,            !- Field 37
  0.08,                    !- Field 38
  Until: 24:00,            !- Field 39
  0.05,                    !- Field 40
  For: Saturday WinterDesignDay,  !- Field 41
  Until: 05:00,            !- Field 42
  0.05,                    !- Field 43
  Until: 06:00,            !- Field 44
  0.08,                    !- Field 45
  Until: 07:00,            !- Field 46
  0.07,                    !- Field 47
  Until: 08:00,            !- Field 48
  0.11,                    !- Field 49
  Until: 09:00,            !- Field 50
  0.15,                    !- Field 51
  Until: 10:00,            !- Field 52
  0.21,                    !- Field 53
  Until: 11:00,            !- Field 54
  0.19,                    !- Field 55
  Until: 12:00,            !- Field 56
  0.23,                    !- Field 57
  Until: 13:00,            !- Field 58
  0.20,                    !- Field 59
  Until: 14:00,            !- Field 60
  0.19,                    !- Field 61
  Until: 15:00,            !- Field 62
  0.15,                    !- Field 63
  Until: 16:00,            !- Field 64
  0.13,                    !- Field 65
  Until: 17:00,            !- Field 66
  0.14,                    !- Field 67
  Until: 21:00,            !- Field 68
  0.07,                    !- Field 69
  Until: 22:00,            !- Field 70
  0.09,                    !- Field 71
  Until: 24:00,            !- Field 72
  0.05,                    !- Field 73
  For: Sunday Holidays AllOtherDays,  !- Field 74
  Until: 05:00,            !- Field 75
  0.04,                    !- Field 76
  Until: 06:00,            !- Field 77
  0.07,                    !- Field 78
  Until: 11:00,            !- Field 79
  0.04,                    !- Field 80
  Until: 13:00,            !- Field 81
  0.06,                    !- Field 82
  Until: 14:00,            !- Field 83
  0.09,                    !- Field 84
  Until: 15:00,            !- Field 85
  0.06,                    !- Field 86
  Until: 21:00,            !- Field 87
  0.04,                    !- Field 88
  Until: 22:00,            !- Field 89
  0.07,                    !- Field 90
  Until: 24:00,            !- Field 91
  0.04;                    !- Field 92

Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Office HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 16, Saturday 12, Sunday/Holidays 0
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,  !- Field 2
  Until: 05:00,            !- Field 3
  21,                    !- Field 4
  Until: 19:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  21,                     !- Field 8
  For SummerDesignDay,     !- Field 9
  Until: 24:00,            !- Field 10
  21,                    !- Field 11
  For: Saturday,           !- Field 12
  Until: 06:00,            !- Field 13
  21,                    !- Field 14
  Until: 17:00,            !- Field 15
  21.0,                    !- Field 16
  Until: 24:00,            !- Field 17
  21,                    !- Field 18
  For: WinterDesignDay,    !- Field 19
  Until: 24:00,            !- Field 20
  21.0,                    !- Field 21
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until: 24:00,            !- Field 23
  21;                    !- Field 24

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  24,                    !- Field 4
  Until: 22:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  24.0,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  24,                    !- Field 11
  Until: 18:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  24,                    !- Field 15
  For WinterDesignDay,     !- Field 16
  Until: 24:00,            !- Field 17
  24,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,            !- Field 20
  24;                    !- Field 21

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          

Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 07:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

Schedule:Compact,
  MinOA_Sched,             !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  13.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  13.0;                    !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

##enddef

##def Schedule_Assembly_ASHRAE_90.1-1989_TypTstatSetback[]
! Schedule set    Schedule_Assembly_ASHRAE_90.1-1989_TypTstatSetback[]

! Hours: Weekly: 124, Yearly: 6466
Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 23:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 23:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 06:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 23:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Assembly HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 18, Saturday 17, Sunday/Holidays 17
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 23:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 23:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 06:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 23:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

!! Schedule Assembly Lighting , ASHRAE 90.1-1989, Section 13
!! Equivalent Full-Load Hours: Weekdays 11.2, Saturday 7.6, Sunday/Holidays 8
!Schedule:Compact,
!  BLDG_LIGHT_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekdays SummerDesignDay,  !- Field 2
!  Until: 08:00,            !- Field 3
!  0.0,                     !- Field 4
!  Until: 11:00,            !- Field 5
!  0.4,                     !- Field 6
!  Until: 22:00,            !- Field 7
!  0.75,                    !- Field 8
!  Until: 23:00,            !- Field 9
!  0.25,                    !- Field 10
!  Until: 24:00,            !- Field 11
!  0.0,                     !- Field 12
!  For: Saturday,           !- Field 13
!  Until: 07:00,            !- Field 14
!  0.0,                     !- Field 15
!  Until: 09:00,            !- Field 16
!  0.3,                     !- Field 17
!  Until: 23:00,            !- Field 18
!  0.5,                     !- Field 19
!  Until: 24:00,            !- Field 20
!  0.0,                     !- Field 21
!  For: WinterDesignDay,    !- Field 22
!  Until: 24:00,            !- Field 23
!  0.0,                     !- Field 24
!  For: Sunday Holidays AllOtherDays,  !- Field 25
!  Until: 07:00,            !- Field 26
!  0.0,                     !- Field 27
!  Until: 12:00,            !- Field 28
!  0.3,                     !- Field 29
!  Until: 22:00,            !- Field 30
!  0.65,                    !- Field 31
!  Until: 24:00,            !- Field 32
!  0.0;                     !- Field 33

!Schedule_Assembly_ASHRAE_90.1-1989_TypTstatSetback profile modified to match FEDS occupied and
!unoccupied utilization rates
 
Schedule:Compact,
  BLDG_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.08, 
  Until: 2:00, 0.08, 
  Until: 3:00, 0.08, 
  Until: 4:00, 0.08, 
  Until: 5:00, 0.08, 
  Until: 6:00, 0.08, 
  Until: 7:00, 0.08, 
  Until: 8:00, 0.08, 
  Until: 9:00, 0.341333333, 
  Until: 10:00, 0.341333333, 
  Until: 11:00, 0.341333333, 
  Until: 12:00, 0.57, 
  Until: 13:00, 0.57, 
  Until: 14:00, 0.57, 
  Until: 15:00, 0.57, 
  Until: 16:00, 0.57, 
  Until: 17:00, 0.57, 
  Until: 18:00, 0.57, 
  Until: 19:00, 0.57, 
  Until: 20:00, 0.57, 
  Until: 21:00, 0.57, 
  Until: 22:00, 0.57, 
  Until: 23:00, 0.243333333, 
  Until: 24:00, 0.08,
  For: Saturday,
  Until: 1:00, 0.08, 
  Until: 2:00, 0.08, 
  Until: 3:00, 0.08, 
  Until: 4:00, 0.08, 
  Until: 5:00, 0.08, 
  Until: 6:00, 0.08, 
  Until: 7:00, 0.08, 
  Until: 8:00, 0.276, 
  Until: 9:00, 0.276, 
  Until: 10:00, 0.406666667, 
  Until: 11:00, 0.406666667, 
  Until: 12:00, 0.406666667, 
  Until: 13:00, 0.406666667, 
  Until: 14:00, 0.406666667, 
  Until: 15:00, 0.406666667, 
  Until: 16:00, 0.406666667, 
  Until: 17:00, 0.406666667, 
  Until: 18:00, 0.406666667, 
  Until: 19:00, 0.406666667, 
  Until: 20:00, 0.406666667, 
  Until: 21:00, 0.406666667, 
  Until: 22:00, 0.406666667, 
  Until: 23:00, 0.406666667, 
  Until: 24:00, 0.08,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 1:00, 0.08, 
  Until: 2:00, 0.08, 
  Until: 3:00, 0.08, 
  Until: 4:00, 0.08, 
  Until: 5:00, 0.08, 
  Until: 6:00, 0.08, 
  Until: 7:00, 0.08, 
  Until: 8:00, 0.276, 
  Until: 9:00, 0.276, 
  Until: 10:00, 0.276, 
  Until: 11:00, 0.276, 
  Until: 12:00, 0.276, 
  Until: 13:00, 0.504666667, 
  Until: 14:00, 0.504666667, 
  Until: 15:00, 0.504666667, 
  Until: 16:00, 0.504666667, 
  Until: 17:00, 0.504666667, 
  Until: 18:00, 0.504666667, 
  Until: 19:00, 0.504666667, 
  Until: 20:00, 0.504666667, 
  Until: 21:00, 0.504666667, 
  Until: 22:00, 0.504666667, 
  Until: 23:00, 0.08, 
  Until: 24:00, 0.08;


! Schedule Assembly Occupancy, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 7.1, Saturday 7.5, Sunday/Holidays 7
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 08:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 11:00,            !- Field 5
  0.2,                     !- Field 6
  Until: 18:00,            !- Field 7
  0.8,                     !- Field 8
  Until: 22:00,            !- Field 9
  0.2,                     !- Field 10
  Until: 23:00,            !- Field 11
  0.1,                     !- Field 12
  Until: 24:00,            !- Field 13
  0.0,                     !- Field 14
  For: SummerDesignDay,    !- Field 15
  Until: 05:00,            !- Field 16
  0.0,                     !- Field 17
  Until: 23:00,            !- Field 18
  1.0,                     !- Field 19
  Until: 24:00,            !- Field 20
  0.0,                     !- Field 21
  For: Saturday,           !- Field 22
  Until: 08:00,            !- Field 23
  0.0,                     !- Field 24
  Until: 12:00,            !- Field 25
  0.2,                     !- Field 26
  Until: 21:00,            !- Field 27
  0.6,                     !- Field 28
  Until: 22:00,            !- Field 29
  0.8,                     !- Field 30
  Until: 23:00,            !- Field 31
  0.1,                     !- Field 32
  Until: 24:00,            !- Field 33
  0.0,                     !- Field 34
  For: WinterDesignDay,    !- Field 35
  Until: 24:00,            !- Field 36
  0.0,                     !- Field 37
  For: Sunday Holidays AllOtherDays,  !- Field 38
  Until: 08:00,            !- Field 39
  0.0,                     !- Field 40
  Until: 13:00,            !- Field 41
  0.1,                     !- Field 42
  Until: 22:00,            !- Field 43
  0.7,                     !- Field 44
  Until: 23:00,            !- Field 45
  0.2,                     !- Field 46
  Until: 24:00,            !- Field 47
  0.0;                     !- Field 48

! Schedule Assebly Receptacle,
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
! Hours: Weekly: 104.6, Yearly: 5454
!Schedule:Compact,
!  BLDG_EQUIP_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekdays SummerDesignDay,  !- Field 2
!  Until: 08:00,            !- Field 3
!  0.20,                    !- Field 4
!  Until: 11:00,            !- Field 5
!  0.80,                    !- Field 6
!  Until: 22:00,            !- Field 7
!  0.90,                    !- Field 8
!  Until: 23:00,            !- Field 9
!  0.70,                    !- Field 10
!  Until: 24:00,            !- Field 11
!  0.20,                    !- Field 12
!  For: Saturday,           !- Field 13
!  Until: 07:00,            !- Field 14
!  0.20,                    !- Field 15
!  Until: 09:00,            !- Field 16
!  0.70,                    !- Field 17
!  Until: 23:00,            !- Field 18
!  0.80,                    !- Field 19
!  Until: 24:00,            !- Field 20
!  0.20,                    !- Field 21
!  For: WinterDesignDay,    !- Field 22
!  Until: 24:00,            !- Field 23
!  0.0,                     !- Field 24
!  For: Sunday Holidays AllOtherDays,  !- Field 25
!  Until: 07:00,            !- Field 26
!  0.20,                    !- Field 27
!  Until: 12:00,            !- Field 28
!  0.70,                    !- Field 29
!  Until: 22:00,            !- Field 30
!  0.80,                    !- Field 31
!  Until: 24:00,            !- Field 32
!  0.20;                    !- Field 33

!Schedule_Assembly_ASHRAE_90.1-1989_TypTstatSetback profile modified to match FEDS occupied and
!unoccupied utilization rates, weighted (by power density) average of Refrigeration, Food Prep, and Misc
!should only be used with FEDS requirement power density assumptions

Schedule:Compact,
  BLDG_EQUIP_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.023727612,
  Until: 2:00, 0.023727612,
  Until: 3:00, 0.023727612,
  Until: 4:00, 0.023727612,
  Until: 5:00, 0.023727612,
  Until: 6:00, 0.023727612,
  Until: 7:00, 0.023727612,
  Until: 8:00, 0.023727612,
  Until: 9:00, 0.107256503,
  Until: 10:00, 0.107256503,
  Until: 11:00, 0.107256503,
  Until: 12:00, 0.107256503,
  Until: 13:00, 0.121177985,
  Until: 14:00, 0.121177985,
  Until: 15:00, 0.121177985,
  Until: 16:00, 0.121177985,
  Until: 17:00, 0.121177985,
  Until: 18:00, 0.121177985,
  Until: 19:00, 0.121177985,
  Until: 20:00, 0.121177985,
  Until: 21:00, 0.121177985,
  Until: 22:00, 0.121177985,
  Until: 23:00, 0.093335021,
  Until: 24:00, 0.023727612,
  For: Saturday,
  Until: 1:00, 0.023727612,
  Until: 2:00, 0.023727612,
  Until: 3:00, 0.023727612,
  Until: 4:00, 0.023727612,
  Until: 5:00, 0.023727612,
  Until: 6:00, 0.023727612,
  Until: 7:00, 0.023727612,
  Until: 8:00, 0.093335021,
  Until: 9:00, 0.093335021,
  Until: 10:00, 0.107256503,
  Until: 11:00, 0.107256503,
  Until: 12:00, 0.107256503,
  Until: 13:00, 0.107256503,
  Until: 14:00, 0.107256503,
  Until: 15:00, 0.107256503,
  Until: 16:00, 0.107256503,
  Until: 17:00, 0.107256503,
  Until: 18:00, 0.107256503,
  Until: 19:00, 0.107256503,
  Until: 20:00, 0.107256503,
  Until: 21:00, 0.107256503,
  Until: 22:00, 0.107256503,
  Until: 23:00, 0.107256503,
  Until: 24:00, 0.023727612,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 1:00, 0.023727612,
  Until: 2:00, 0.023727612,
  Until: 3:00, 0.023727612,
  Until: 4:00, 0.023727612,
  Until: 5:00, 0.023727612,
  Until: 6:00, 0.023727612,
  Until: 7:00, 0.023727612,
  Until: 8:00, 0.093335021,
  Until: 9:00, 0.093335021,
  Until: 10:00, 0.093335021,
  Until: 11:00, 0.093335021,
  Until: 12:00, 0.093335021,
  Until: 13:00, 0.093335021,
  Until: 14:00, 0.093335021,
  Until: 15:00, 0.093335021,
  Until: 16:00, 0.093335021,
  Until: 17:00, 0.093335021,
  Until: 18:00, 0.093335021,
  Until: 19:00, 0.093335021,
  Until: 20:00, 0.093335021,
  Until: 21:00, 0.093335021,
  Until: 22:00, 0.093335021,
  Until: 23:00, 0.107256503,
  Until: 24:00, 0.023727612;


! Schedule Elevator

Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  0.00,                    !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  0.00,                    !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  0.0;                     !- Field 10

! Schedule Office Service Water Heating, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 09:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 11:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 12:00,            !- Field 7
  0.35,                    !- Field 8
  Until: 17:00,            !- Field 9
  0.05,                    !- Field 10
  Until: 24:00,            !- Field 11
  0.0,                     !- Field 12
  For: Saturday WinterDesignDay,  !- Field 13
  Until: 09:00,            !- Field 14
  0.0,                     !- Field 15
  Until: 11:00,            !- Field 16
  0.05,                    !- Field 17
  Until: 12:00,            !- Field 18
  0.2,                     !- Field 19
  Until: 19:00,            !- Field 20
  0.0,                     !- Field 21
  Until: 20:00,            !- Field 22
  0.65,                    !- Field 23
  Until: 21:00,            !- Field 24
  0.3,                     !- Field 25
  Until: 24:00,            !- Field 26
  0.0,                     !- Field 27
  For: Sunday Holidays AllOtherDays,  !- Field 28
  Until: 09:00,            !- Field 29
  0.0,                     !- Field 30
  Until: 11:00,            !- Field 31
  0.05,                    !- Field 32
  Until: 12:00,            !- Field 33
  0.1,                     !- Field 34
  Until: 20:00,            !- Field 35
  0.0,                     !- Field 36
  Until: 21:00,            !- Field 37
  0.65,                    !- Field 38
  Until: 22:00,            !- Field 39
  0.3,                     !- Field 40
  Until: 24:00,            !- Field 41
  0.0;                     !- Field 42

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 23:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 23:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 06:00,            !- Field 17
  1.0,                     !- Field 18
  Until: 23:00,            !- Field 19
  0.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  1.0;                     !- Field 22

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 23:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 23:00,            !- Field 12
  0.5,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 06:00,            !- Field 17
  1.0,                     !- Field 18
  Until: 23:00,            !- Field 19
  0.5,                     !- Field 20
  Until: 24:00,            !- Field 21
  1.0;                     !- Field 22

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays WinterDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  13.,                     !- Field 4
  Until: 23:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  13.,                     !- Field 8
  For SummerDesignDay,     !- Field 9
  Until: 24:00,            !- Field 10
  13.,                     !- Field 11
  For: Saturday,           !- Field 12
  Until: 06:00,            !- Field 13
  13.,                     !- Field 14
  Until: 23:00,            !- Field 15
  21.0,                    !- Field 16
  Until: 24:00,            !- Field 17
  13.,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 06:00,            !- Field 20
  13.,                     !- Field 21
  Until: 23:00,            !- Field 22
  21.0,                    !- Field 23
  Until: 24:00,            !- Field 24
  13.;                     !- Field 25

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  33.0,                    !- Field 4
  Until: 23:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  33.0,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  33.0,                    !- Field 11
  Until: 23:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  33.0,                    !- Field 15
  For WinterDesignDay,     !- Field 16
  Until: 24:00,            !- Field 17
  33.0,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 06:00,            !- Field 20
  33.0,                    !- Field 21
  Until: 23:00,            !- Field 22
  24.0,                    !- Field 23
  Until: 24:00,            !- Field 24
  33.0;                    !- Field 25

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

 Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 23:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 23:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 06:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 23:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

Schedule:Compact,
  MinOA_Sched,             !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  16.0;                    !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

##enddef
##def Schedule_Assembly_ASHRAE_90.1-1989_NoTstatSetback[]
! Schedule set    Schedule_Assembly_ASHRAE_90.1-1989_TypTstatSetback[]

! Hours: Weekly: 124, Yearly: 6466
Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 23:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 23:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 06:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 23:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Assembly HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 18, Saturday 17, Sunday/Holidays 17
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 23:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 23:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 06:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 23:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

!! Schedule Assembly Lighting , ASHRAE 90.1-1989, Section 13
!! Equivalent Full-Load Hours: Weekdays 11.2, Saturday 7.6, Sunday/Holidays 8
!Schedule:Compact,
!  BLDG_LIGHT_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekdays SummerDesignDay,  !- Field 2
!  Until: 08:00,            !- Field 3
!  0.0,                     !- Field 4
!  Until: 11:00,            !- Field 5
!  0.4,                     !- Field 6
!  Until: 22:00,            !- Field 7
!  0.75,                    !- Field 8
!  Until: 23:00,            !- Field 9
!  0.25,                    !- Field 10
!  Until: 24:00,            !- Field 11
!  0.0,                     !- Field 12
!  For: Saturday,           !- Field 13
!  Until: 07:00,            !- Field 14
!  0.0,                     !- Field 15
!  Until: 09:00,            !- Field 16
!  0.3,                     !- Field 17
!  Until: 23:00,            !- Field 18
!  0.5,                     !- Field 19
!  Until: 24:00,            !- Field 20
!  0.0,                     !- Field 21
!  For: WinterDesignDay,    !- Field 22
!  Until: 24:00,            !- Field 23
!  0.0,                     !- Field 24
!  For: Sunday Holidays AllOtherDays,  !- Field 25
!  Until: 07:00,            !- Field 26
!  0.0,                     !- Field 27
!  Until: 12:00,            !- Field 28
!  0.3,                     !- Field 29
!  Until: 22:00,            !- Field 30
!  0.65,                    !- Field 31
!  Until: 24:00,            !- Field 32
!  0.0;                     !- Field 33

!Schedule_Assembly_ASHRAE_90.1-1989_TypTstatSetback profile modified to match FEDS occupied and
!unoccupied utilization rates
 
Schedule:Compact,
  BLDG_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.08, 
  Until: 2:00, 0.08, 
  Until: 3:00, 0.08, 
  Until: 4:00, 0.08, 
  Until: 5:00, 0.08, 
  Until: 6:00, 0.08, 
  Until: 7:00, 0.08, 
  Until: 8:00, 0.08, 
  Until: 9:00, 0.341333333, 
  Until: 10:00, 0.341333333, 
  Until: 11:00, 0.341333333, 
  Until: 12:00, 0.57, 
  Until: 13:00, 0.57, 
  Until: 14:00, 0.57, 
  Until: 15:00, 0.57, 
  Until: 16:00, 0.57, 
  Until: 17:00, 0.57, 
  Until: 18:00, 0.57, 
  Until: 19:00, 0.57, 
  Until: 20:00, 0.57, 
  Until: 21:00, 0.57, 
  Until: 22:00, 0.57, 
  Until: 23:00, 0.243333333, 
  Until: 24:00, 0.08,
  For: Saturday,
  Until: 1:00, 0.08, 
  Until: 2:00, 0.08, 
  Until: 3:00, 0.08, 
  Until: 4:00, 0.08, 
  Until: 5:00, 0.08, 
  Until: 6:00, 0.08, 
  Until: 7:00, 0.08, 
  Until: 8:00, 0.276, 
  Until: 9:00, 0.276, 
  Until: 10:00, 0.406666667, 
  Until: 11:00, 0.406666667, 
  Until: 12:00, 0.406666667, 
  Until: 13:00, 0.406666667, 
  Until: 14:00, 0.406666667, 
  Until: 15:00, 0.406666667, 
  Until: 16:00, 0.406666667, 
  Until: 17:00, 0.406666667, 
  Until: 18:00, 0.406666667, 
  Until: 19:00, 0.406666667, 
  Until: 20:00, 0.406666667, 
  Until: 21:00, 0.406666667, 
  Until: 22:00, 0.406666667, 
  Until: 23:00, 0.406666667, 
  Until: 24:00, 0.08,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 1:00, 0.08, 
  Until: 2:00, 0.08, 
  Until: 3:00, 0.08, 
  Until: 4:00, 0.08, 
  Until: 5:00, 0.08, 
  Until: 6:00, 0.08, 
  Until: 7:00, 0.08, 
  Until: 8:00, 0.276, 
  Until: 9:00, 0.276, 
  Until: 10:00, 0.276, 
  Until: 11:00, 0.276, 
  Until: 12:00, 0.276, 
  Until: 13:00, 0.504666667, 
  Until: 14:00, 0.504666667, 
  Until: 15:00, 0.504666667, 
  Until: 16:00, 0.504666667, 
  Until: 17:00, 0.504666667, 
  Until: 18:00, 0.504666667, 
  Until: 19:00, 0.504666667, 
  Until: 20:00, 0.504666667, 
  Until: 21:00, 0.504666667, 
  Until: 22:00, 0.504666667, 
  Until: 23:00, 0.08, 
  Until: 24:00, 0.08;


! Schedule Assembly Occupancy, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 7.1, Saturday 7.5, Sunday/Holidays 7
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 08:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 11:00,            !- Field 5
  0.2,                     !- Field 6
  Until: 18:00,            !- Field 7
  0.8,                     !- Field 8
  Until: 22:00,            !- Field 9
  0.2,                     !- Field 10
  Until: 23:00,            !- Field 11
  0.1,                     !- Field 12
  Until: 24:00,            !- Field 13
  0.0,                     !- Field 14
  For: SummerDesignDay,    !- Field 15
  Until: 05:00,            !- Field 16
  0.0,                     !- Field 17
  Until: 23:00,            !- Field 18
  1.0,                     !- Field 19
  Until: 24:00,            !- Field 20
  0.0,                     !- Field 21
  For: Saturday,           !- Field 22
  Until: 08:00,            !- Field 23
  0.0,                     !- Field 24
  Until: 12:00,            !- Field 25
  0.2,                     !- Field 26
  Until: 21:00,            !- Field 27
  0.6,                     !- Field 28
  Until: 22:00,            !- Field 29
  0.8,                     !- Field 30
  Until: 23:00,            !- Field 31
  0.1,                     !- Field 32
  Until: 24:00,            !- Field 33
  0.0,                     !- Field 34
  For: WinterDesignDay,    !- Field 35
  Until: 24:00,            !- Field 36
  0.0,                     !- Field 37
  For: Sunday Holidays AllOtherDays,  !- Field 38
  Until: 08:00,            !- Field 39
  0.0,                     !- Field 40
  Until: 13:00,            !- Field 41
  0.1,                     !- Field 42
  Until: 22:00,            !- Field 43
  0.7,                     !- Field 44
  Until: 23:00,            !- Field 45
  0.2,                     !- Field 46
  Until: 24:00,            !- Field 47
  0.0;                     !- Field 48

! Schedule Assebly Receptacle,
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
! Hours: Weekly: 104.6, Yearly: 5454
!Schedule:Compact,
!  BLDG_EQUIP_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekdays SummerDesignDay,  !- Field 2
!  Until: 08:00,            !- Field 3
!  0.20,                    !- Field 4
!  Until: 11:00,            !- Field 5
!  0.80,                    !- Field 6
!  Until: 22:00,            !- Field 7
!  0.90,                    !- Field 8
!  Until: 23:00,            !- Field 9
!  0.70,                    !- Field 10
!  Until: 24:00,            !- Field 11
!  0.20,                    !- Field 12
!  For: Saturday,           !- Field 13
!  Until: 07:00,            !- Field 14
!  0.20,                    !- Field 15
!  Until: 09:00,            !- Field 16
!  0.70,                    !- Field 17
!  Until: 23:00,            !- Field 18
!  0.80,                    !- Field 19
!  Until: 24:00,            !- Field 20
!  0.20,                    !- Field 21
!  For: WinterDesignDay,    !- Field 22
!  Until: 24:00,            !- Field 23
!  0.0,                     !- Field 24
!  For: Sunday Holidays AllOtherDays,  !- Field 25
!  Until: 07:00,            !- Field 26
!  0.20,                    !- Field 27
!  Until: 12:00,            !- Field 28
!  0.70,                    !- Field 29
!  Until: 22:00,            !- Field 30
!  0.80,                    !- Field 31
!  Until: 24:00,            !- Field 32
!  0.20;                    !- Field 33

!Schedule_Assembly_ASHRAE_90.1-1989_TypTstatSetback profile modified to match FEDS occupied and
!unoccupied utilization rates, weighted (by power density) average of Refrigeration, Food Prep, and Misc
!should only be used with FEDS requirement power density assumptions

Schedule:Compact,
  BLDG_EQUIP_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.023727612,
  Until: 2:00, 0.023727612,
  Until: 3:00, 0.023727612,
  Until: 4:00, 0.023727612,
  Until: 5:00, 0.023727612,
  Until: 6:00, 0.023727612,
  Until: 7:00, 0.023727612,
  Until: 8:00, 0.023727612,
  Until: 9:00, 0.107256503,
  Until: 10:00, 0.107256503,
  Until: 11:00, 0.107256503,
  Until: 12:00, 0.107256503,
  Until: 13:00, 0.121177985,
  Until: 14:00, 0.121177985,
  Until: 15:00, 0.121177985,
  Until: 16:00, 0.121177985,
  Until: 17:00, 0.121177985,
  Until: 18:00, 0.121177985,
  Until: 19:00, 0.121177985,
  Until: 20:00, 0.121177985,
  Until: 21:00, 0.121177985,
  Until: 22:00, 0.121177985,
  Until: 23:00, 0.093335021,
  Until: 24:00, 0.023727612,
  For: Saturday,
  Until: 1:00, 0.023727612,
  Until: 2:00, 0.023727612,
  Until: 3:00, 0.023727612,
  Until: 4:00, 0.023727612,
  Until: 5:00, 0.023727612,
  Until: 6:00, 0.023727612,
  Until: 7:00, 0.023727612,
  Until: 8:00, 0.093335021,
  Until: 9:00, 0.093335021,
  Until: 10:00, 0.107256503,
  Until: 11:00, 0.107256503,
  Until: 12:00, 0.107256503,
  Until: 13:00, 0.107256503,
  Until: 14:00, 0.107256503,
  Until: 15:00, 0.107256503,
  Until: 16:00, 0.107256503,
  Until: 17:00, 0.107256503,
  Until: 18:00, 0.107256503,
  Until: 19:00, 0.107256503,
  Until: 20:00, 0.107256503,
  Until: 21:00, 0.107256503,
  Until: 22:00, 0.107256503,
  Until: 23:00, 0.107256503,
  Until: 24:00, 0.023727612,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 1:00, 0.023727612,
  Until: 2:00, 0.023727612,
  Until: 3:00, 0.023727612,
  Until: 4:00, 0.023727612,
  Until: 5:00, 0.023727612,
  Until: 6:00, 0.023727612,
  Until: 7:00, 0.023727612,
  Until: 8:00, 0.093335021,
  Until: 9:00, 0.093335021,
  Until: 10:00, 0.093335021,
  Until: 11:00, 0.093335021,
  Until: 12:00, 0.093335021,
  Until: 13:00, 0.093335021,
  Until: 14:00, 0.093335021,
  Until: 15:00, 0.093335021,
  Until: 16:00, 0.093335021,
  Until: 17:00, 0.093335021,
  Until: 18:00, 0.093335021,
  Until: 19:00, 0.093335021,
  Until: 20:00, 0.093335021,
  Until: 21:00, 0.093335021,
  Until: 22:00, 0.093335021,
  Until: 23:00, 0.107256503,
  Until: 24:00, 0.023727612;


! Schedule Elevator

Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  0.00,                    !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  0.00,                    !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  0.0;                     !- Field 10

! Schedule Office Service Water Heating, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 09:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 11:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 12:00,            !- Field 7
  0.35,                    !- Field 8
  Until: 17:00,            !- Field 9
  0.05,                    !- Field 10
  Until: 24:00,            !- Field 11
  0.0,                     !- Field 12
  For: Saturday WinterDesignDay,  !- Field 13
  Until: 09:00,            !- Field 14
  0.0,                     !- Field 15
  Until: 11:00,            !- Field 16
  0.05,                    !- Field 17
  Until: 12:00,            !- Field 18
  0.2,                     !- Field 19
  Until: 19:00,            !- Field 20
  0.0,                     !- Field 21
  Until: 20:00,            !- Field 22
  0.65,                    !- Field 23
  Until: 21:00,            !- Field 24
  0.3,                     !- Field 25
  Until: 24:00,            !- Field 26
  0.0,                     !- Field 27
  For: Sunday Holidays AllOtherDays,  !- Field 28
  Until: 09:00,            !- Field 29
  0.0,                     !- Field 30
  Until: 11:00,            !- Field 31
  0.05,                    !- Field 32
  Until: 12:00,            !- Field 33
  0.1,                     !- Field 34
  Until: 20:00,            !- Field 35
  0.0,                     !- Field 36
  Until: 21:00,            !- Field 37
  0.65,                    !- Field 38
  Until: 22:00,            !- Field 39
  0.3,                     !- Field 40
  Until: 24:00,            !- Field 41
  0.0;                     !- Field 42

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 23:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 23:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 06:00,            !- Field 17
  1.0,                     !- Field 18
  Until: 23:00,            !- Field 19
  0.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  1.0;                     !- Field 22

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 23:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 23:00,            !- Field 12
  0.5,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 06:00,            !- Field 17
  1.0,                     !- Field 18
  Until: 23:00,            !- Field 19
  0.5,                     !- Field 20
  Until: 24:00,            !- Field 21
  1.0;                     !- Field 22

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays WinterDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  21,                     !- Field 4
  Until: 23:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  21,                     !- Field 8
  For SummerDesignDay,     !- Field 9
  Until: 24:00,            !- Field 10
  21,                     !- Field 11
  For: Saturday,           !- Field 12
  Until: 06:00,            !- Field 13
  21,                     !- Field 14
  Until: 23:00,            !- Field 15
  21.0,                    !- Field 16
  Until: 24:00,            !- Field 17
  21,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 06:00,            !- Field 20
  21,                     !- Field 21
  Until: 23:00,            !- Field 22
  21.0,                    !- Field 23
  Until: 24:00,            !- Field 24
  21;                     !- Field 25

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  24,                    !- Field 4
  Until: 23:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  24,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  24,                    !- Field 11
  Until: 23:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  24,                    !- Field 15
  For WinterDesignDay,     !- Field 16
  Until: 24:00,            !- Field 17
  24,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 06:00,            !- Field 20
  24,                    !- Field 21
  Until: 23:00,            !- Field 22
  24.0,                    !- Field 23
  Until: 24:00,            !- Field 24
  24;                    !- Field 25

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

 Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 23:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 23:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 06:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 23:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

Schedule:Compact,
  MinOA_Sched,             !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  16.0;                    !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

##enddef

##def Schedule_Health_Institutional_ASHRAE_90.1-1989_TypTstat[]
! Schedule set  Schedule_Health_Institutional_ASHRAE_90.1-1989_TypTstat[]

! Hours: Weekly: 168, Yearly: 8760
! Schedule Health/Institutional Lighting, ASHRAE 90.1-1989, Section 13
!Schedule:Compact,
!  BLDG_LIGHT_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekdays,           !- Field 2
!  Until: 07:00,            !- Field 3
!  0.1,                     !- Field 4
!  Until: 08:00,            !- Field 5
!  0.5,                     !- Field 6
!  Until: 16:00,            !- Field 7
!  0.9,                     !- Field 8
!  Until: 23:00,            !- Field 9
!  0.3,                     !- Field 10
!  Until: 24:00,            !- Field 11
!  0.1,                     !- Field 12
!  For: SummerDesignDay,    !- Field 13
!  Until: 24:00,            !- Field 14
!  1.0,                     !- Field 15
!  For: WinterDesignDay,    !- Field 16
!  Until: 24:00,            !- Field 17
!  0.0,                     !- Field 18
!  For: Saturday,           !- Field 19
!  Until: 07:00,            !- Field 20
!  0.1,                     !- Field 21
!  Until: 08:00,            !- Field 22
!  0.2,                     !- Field 23
!  Until: 18:00,            !- Field 24
!  0.4,                     !- Field 25
!  Until: 24:00,            !- Field 26
!  0.1,                     !- Field 27
!  For: Sunday Holidays AllOtherDays,  !- Field 28
!  Until: 08:00,            !- Field 29
!  0.05,                    !- Field 30
!  Until: 16:00,            !- Field 31
!  0.1,                     !- Field 32
!  Until: 24:00,            !- Field 33
!  0.05;                    !- Field 34

!Schedule_Health_Institutional_ASHRAE_90.1-1989_TypTstat profile modified to match FEDS occupied and
!unoccupied utilization rates
 

Schedule:Compact,
  BLDG_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.235294118, 
  Until: 2:00, 0.235294118, 
  Until: 3:00, 0.235294118, 
  Until: 4:00, 0.235294118, 
  Until: 5:00, 0.235294118, 
  Until: 6:00, 0.235294118, 
  Until: 7:00, 0.235294118, 
  Until: 8:00, 0.517647059, 
  Until: 9:00, 0.8, 
  Until: 10:00, 0.8, 
  Until: 11:00, 0.8, 
  Until: 12:00, 0.8, 
  Until: 13:00, 0.8, 
  Until: 14:00, 0.8, 
  Until: 15:00, 0.8, 
  Until: 16:00, 0.8, 
  Until: 17:00, 0.376470588, 
  Until: 18:00, 0.376470588, 
  Until: 19:00, 0.376470588, 
  Until: 20:00, 0.376470588, 
  Until: 21:00, 0.376470588, 
  Until: 22:00, 0.376470588, 
  Until: 23:00, 0.376470588, 
  Until: 24:00, 0.235294118,
  For: Saturday,
  Until: 1:00, 0.235294118, 
  Until: 2:00, 0.235294118, 
  Until: 3:00, 0.235294118, 
  Until: 4:00, 0.235294118, 
  Until: 5:00, 0.235294118, 
  Until: 6:00, 0.235294118, 
  Until: 7:00, 0.235294118, 
  Until: 8:00, 0.305882353, 
  Until: 9:00, 0.447058824, 
  Until: 10:00, 0.447058824, 
  Until: 11:00, 0.447058824, 
  Until: 12:00, 0.447058824, 
  Until: 13:00, 0.447058824, 
  Until: 14:00, 0.447058824, 
  Until: 15:00, 0.447058824, 
  Until: 16:00, 0.447058824, 
  Until: 17:00, 0.447058824, 
  Until: 18:00, 0.447058824, 
  Until: 19:00, 0.235294118, 
  Until: 20:00, 0.235294118, 
  Until: 21:00, 0.235294118, 
  Until: 22:00, 0.235294118, 
  Until: 23:00, 0.235294118, 
  Until: 24:00, 0.235294118,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 1:00, 0.2, 
  Until: 2:00, 0.2, 
  Until: 3:00, 0.2, 
  Until: 4:00, 0.2, 
  Until: 5:00, 0.2, 
  Until: 6:00, 0.2, 
  Until: 7:00, 0.2, 
  Until: 8:00, 0.2, 
  Until: 9:00, 0.235294118, 
  Until: 10:00, 0.235294118, 
  Until: 11:00, 0.235294118, 
  Until: 12:00, 0.235294118, 
  Until: 13:00, 0.235294118, 
  Until: 14:00, 0.235294118, 
  Until: 15:00, 0.235294118, 
  Until: 16:00, 0.235294118, 
  Until: 17:00, 0.2, 
  Until: 18:00, 0.2, 
  Until: 19:00, 0.2, 
  Until: 20:00, 0.2, 
  Until: 21:00, 0.2, 
  Until: 22:00, 0.2, 
  Until: 23:00, 0.2, 
  Until: 24:00, 0.2;


! Schedule Health/Institutional Lighting - Extended hours
Schedule:Compact,
  BLDG_LIGHT_EXTD_SCH,     !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.5,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 16:00,            !- Field 7
  0.9,                     !- Field 8
  Until: 23:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 24:00,            !- Field 11
  0.5,                     !- Field 12
  For: SummerDesignDay,    !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  0.0,                     !- Field 18
  For: Saturday,           !- Field 19
  Until: 07:00,            !- Field 20
  0.5,                     !- Field 21
  Until: 08:00,            !- Field 22
  0.5,                     !- Field 23
  Until: 18:00,            !- Field 24
  0.8,                     !- Field 25
  Until: 24:00,            !- Field 26
  0.5,                     !- Field 27
  For: Sunday Holidays AllOtherDays,  !- Field 28
  Until: 08:00,            !- Field 29
  0.5,                     !- Field 30
  Until: 16:00,            !- Field 31
  0.7,                     !- Field 32
  Until: 24:00,            !- Field 33
  0.5;                     !- Field 34

! Schedule Health/Institutional Occupancy, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.5,                     !- Field 8
  Until: 17:00,            !- Field 9
  0.8,                     !- Field 10
  Until: 18:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 20:00,            !- Field 13
  0.3,                     !- Field 14
  Until: 22:00,            !- Field 15
  0.2,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.0,                     !- Field 18
  For: SummerDesignDay,    !- Field 19
  Until: 24:00,            !- Field 20
  1.0,                     !- Field 21
  For: WinterDesignDay,    !- Field 22
  Until: 24:00,            !- Field 23
  0.0,                     !- Field 24
  For: Saturday,           !- Field 25
  Until: 07:00,            !- Field 26
  0.0,                     !- Field 27
  Until: 08:00,            !- Field 28
  0.1,                     !- Field 29
  Until: 09:00,            !- Field 30
  0.3,                     !- Field 31
  Until: 17:00,            !- Field 32
  0.4,                     !- Field 33
  Until: 19:00,            !- Field 34
  0.1,                     !- Field 35
  Until: 24:00,            !- Field 36
  0.0,                     !- Field 37
  For: Sunday Holidays AllOtherDays,  !- Field 38
  Until: 08:00,            !- Field 39
  0.0,                     !- Field 40
  Until: 16:00,            !- Field 41
  0.05,                    !- Field 42
  Until: 24:00,            !- Field 43
  0.0;                     !- Field 44

! Schedule Health/Institutional Occupancy - Extended hours
Schedule:Compact,
  BLDG_OCC_EXTD_SCH,       !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.4,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.6,                     !- Field 8
  Until: 17:00,            !- Field 9
  0.8,                     !- Field 10
  Until: 18:00,            !- Field 11
  0.6,                     !- Field 12
  Until: 20:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 24:00,            !- Field 15
  0.4,                     !- Field 16
  For: SummerDesignDay,    !- Field 17
  Until: 24:00,            !- Field 18
  1.0,                     !- Field 19
  For: WinterDesignDay,    !- Field 20
  Until: 24:00,            !- Field 21
  0.0,                     !- Field 22
  For: Saturday,           !- Field 23
  Until: 07:00,            !- Field 24
  0.4,                     !- Field 25
  Until: 08:00,            !- Field 26
  0.5,                     !- Field 27
  Until: 17:00,            !- Field 28
  0.6,                     !- Field 29
  Until: 19:00,            !- Field 30
  0.5,                     !- Field 31
  Until: 24:00,            !- Field 32
  0.4,                     !- Field 33
  For: Sunday Holidays AllOtherDays,  !- Field 34
  Until: 08:00,            !- Field 35
  0.4,                     !- Field 36
  Until: 16:00,            !- Field 37
  0.6,                     !- Field 38
  Until: 24:00,            !- Field 39
  0.4;                     !- Field 40

! Schedule Health Receptacle,
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
! Hours: Weekly: 97.7, Yearly: 5094
!Schedule:Compact,
!  BLDG_EQUIP_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekdays,           !- Field 2
!  Until: 07:00,            !- Field 3
!  0.40,                    !- Field 4
!  Until: 08:00,            !- Field 5
!  0.70,                    !- Field 6
!  Until: 16:00,            !- Field 7
!  0.90,                    !- Field 8
!  Until: 23:00,            !- Field 9
!  0.60,                    !- Field 10
!  Until: 24:00,            !- Field 11
!  0.40,                    !- Field 12
!  For: SummerDesignDay,    !- Field 13
!  Until: 24:00,            !- Field 14
!  1.0,                     !- Field 15
!  For: WinterDesignDay,    !- Field 16
!  Until: 24:00,            !- Field 17
!  0.0,                     !- Field 18
!  For: Saturday,           !- Field 19
!  Until: 07:00,            !- Field 20
!  0.40,                    !- Field 21
!  Until: 08:00,            !- Field 22
!  0.50,                    !- Field 23
!  Until: 18:00,            !- Field 24
!  0.65,                    !- Field 25
!  Until: 24:00,            !- Field 26
!  0.40,                    !- Field 27
!  For: Sunday Holidays AllOtherDays,  !- Field 28
!  Until: 08:00,            !- Field 29
!  0.30,                    !- Field 30
!  Until: 16:00,            !- Field 31
!  0.40,                    !- Field 32
!  Until: 24:00,            !- Field 33
!  0.30;                    !- Field 34

!Schedule_Health_Institutional_ASHRAE_90.1-1989_TypTstat profile modified to match FEDS occupied and,
!unoccupied utilization rates, weighted (by power density) average of Refrigeration, Food Prep, and Misc,
!should only be used with FEDS requirement power density assumptions,

Schedule:Compact,
  BLDG_EQUIP_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.052321879,
  Until: 2:00, 0.052321879,
  Until: 3:00, 0.052321879,
  Until: 4:00, 0.052321879,
  Until: 5:00, 0.052321879,
  Until: 6:00, 0.052321879,
  Until: 7:00, 0.052321879,
  Until: 8:00, 0.0842351,
  Until: 9:00, 0.105510581,
  Until: 10:00, 0.105510581,
  Until: 11:00, 0.105510581,
  Until: 12:00, 0.105510581,
  Until: 13:00, 0.105510581,
  Until: 14:00, 0.105510581,
  Until: 15:00, 0.105510581,
  Until: 16:00, 0.105510581,
  Until: 17:00, 0.073597359,
  Until: 18:00, 0.073597359,
  Until: 19:00, 0.073597359,
  Until: 20:00, 0.073597359,
  Until: 21:00, 0.073597359,
  Until: 22:00, 0.073597359,
  Until: 23:00, 0.073597359,
  Until: 24:00, 0.052321879,
  For: Saturday,
  Until: 1:00, 0.052083333,
  Until: 2:00, 0.052083333,
  Until: 3:00, 0.052083333,
  Until: 4:00, 0.052083333,
  Until: 5:00, 0.052083333,
  Until: 6:00, 0.052083333,
  Until: 7:00, 0.052083333,
  Until: 8:00, 0.0625,
  Until: 9:00, 0.078472222,
  Until: 10:00, 0.078472222,
  Until: 11:00, 0.078472222,
  Until: 12:00, 0.078472222,
  Until: 13:00, 0.078472222,
  Until: 14:00, 0.078472222,
  Until: 15:00, 0.078472222,
  Until: 16:00, 0.078472222,
  Until: 17:00, 0.078472222,
  Until: 18:00, 0.078472222,
  Until: 19:00, 0.052083333,
  Until: 20:00, 0.052083333,
  Until: 21:00, 0.052083333,
  Until: 22:00, 0.052083333,
  Until: 23:00, 0.052083333,
  Until: 24:00, 0.052083333,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 1:00, 0.041666667,
  Until: 2:00, 0.041666667,
  Until: 3:00, 0.041666667,
  Until: 4:00, 0.041666667,
  Until: 5:00, 0.041666667,
  Until: 6:00, 0.041666667,
  Until: 7:00, 0.041666667,
  Until: 8:00, 0.041666667,
  Until: 9:00, 0.052083333,
  Until: 10:00, 0.052083333,
  Until: 11:00, 0.052083333,
  Until: 12:00, 0.052083333,
  Until: 13:00, 0.052083333,
  Until: 14:00, 0.052083333,
  Until: 15:00, 0.052083333,
  Until: 16:00, 0.052083333,
  Until: 17:00, 0.041666667,
  Until: 18:00, 0.041666667,
  Until: 19:00, 0.041666667,
  Until: 20:00, 0.041666667,
  Until: 21:00, 0.041666667,
  Until: 22:00, 0.041666667,
  Until: 23:00, 0.041666667,
  Until: 24:00, 0.041666667;


! Schedule Health Receptacle - Extended hours,
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
! Hours: Weekly: 97.7, Yearly: 5094
Schedule:Compact,
  BLDG_EQUIP_EXTD_SCH,     !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.40,                    !- Field 4
  Until: 08:00,            !- Field 5
  0.70,                    !- Field 6
  Until: 16:00,            !- Field 7
  0.90,                    !- Field 8
  Until: 23:00,            !- Field 9
  0.60,                    !- Field 10
  Until: 24:00,            !- Field 11
  0.40,                    !- Field 12
  For: SummerDesignDay,    !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  0.0,                     !- Field 18
  For: Saturday,           !- Field 19
  Until: 07:00,            !- Field 20
  0.40,                    !- Field 21
  Until: 08:00,            !- Field 22
  0.50,                    !- Field 23
  Until: 18:00,            !- Field 24
  0.65,                    !- Field 25
  Until: 24:00,            !- Field 26
  0.40,                    !- Field 27
  For: Sunday Holidays AllOtherDays,  !- Field 28
  Until: 08:00,            !- Field 29
  0.40,                    !- Field 30
  Until: 16:00,            !- Field 31
  0.60,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.40;                    !- Field 34

Schedule:Compact,
  Kitchen_Elec_Equip_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday,            !- Field 2
  Until: 06:00,            !- Field 3
  0.1,                    !- Field 4
  Until: 07:00,            !- Field 5
  0.25,                    !- Field 6
  Until: 24:00,            !- Field 15
  0.3,                     !- Field 16
  For: Saturday,           !- Field 17
  Until: 06:00,            !- Field 20
  0.1,                     !- Field 21
  Until: 07:00,            !- Field 22
  0.25,                     !- Field 23
  Until: 24:00,            !- Field 32
  0.3,                     !- Field 33
  For: SummerDesignDay,    !- Field 34
  Until: 24:00,            !- Field 35
  0.3,                     !- Field 36
  For: WinterDesignDay,    !- Field 37
  Until: 24:00,            !- Field 38
  0.0,                     !- Field 39
  For: Sunday Holidays AllOtherDays,  !- Field 40
  Until: 06:00,            !- Field 43
  0.1,                     !- Field 44
  Until: 07:00,            !- Field 45
  0.25,                     !- Field 46
  Until: 24:00,            !- Field 55
  0.3;                     !- Field 56

Schedule:Compact,
  Kitchen_Gas_Equip_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday,    !- Field 2
  Until: 05:00,            !- Field 3
  0.02,                    !- Field 4
  Until: 06:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 07:00,            !- Field 7
  0.1,                     !- Field 8
  Until: 08:00,            !- Field 7
  0.15,                     !- Field 8
  Until: 09:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 10:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 13:00,            !- Field 11
  0.25,                     !- Field 12
  Until: 14:00,            !- Field 13
  0.2,                     !- Field 14
  Until: 15:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 16:00,            !- Field 11
  0.2,                     !- Field 12
  Until: 19:00,            !- Field 13
  0.3,                     !- Field 14
  Until: 21:00,            !- Field 13
  0.20,                     !- Field 14
  Until: 22:00,            !- Field 15
  0.15,                     !- Field 16
  Until: 23:00,            !- Field 31
  0.10,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.05,                     !- Field 34
  For: SummerDesignDay,    !- Field 35
  Until: 24:00,            !- Field 36
  0.25,                     !- Field 37
  For: WinterDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  0.0,                     !- Field 40
  For: Sunday Holidays AllOtherDays,    !- Field 2
  Until: 05:00,            !- Field 3
  0.02,                    !- Field 4
  Until: 06:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 07:00,            !- Field 7
  0.1,                     !- Field 8
  Until: 08:00,            !- Field 7
  0.15,                     !- Field 8
  Until: 09:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 10:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 13:00,            !- Field 11
  0.25,                     !- Field 12
  Until: 14:00,            !- Field 13
  0.2,                     !- Field 14
  Until: 15:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 16:00,            !- Field 11
  0.2,                     !- Field 12
  Until: 19:00,            !- Field 13
  0.3,                     !- Field 14
  Until: 21:00,            !- Field 13
  0.20,                     !- Field 14
  Until: 22:00,            !- Field 15
  0.15,                     !- Field 16
  Until: 23:00,            !- Field 31
  0.10,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.05;                     !- Field 34

Schedule:Compact,
  Kitchen_Exhaust_SCH,        !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 25
  For: AllDays,  !- Field 26
  Until: 07:00,            !- Field 27
  0,                       !- Field 38
  Until: 24:00,            !- Field 33
  0.160;                       !- Field 34

! Schedule Elevator - Modified for 24 hour operation
Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.2,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.75,                    !- Field 8
  Until: 10:00,            !- Field 9
  1.00,                    !- Field 10
  Until: 11:00,            !- Field 11
  1.00,                    !- Field 12
  Until: 12:00,            !- Field 13
  1.00,                    !- Field 14
  Until: 13:00,            !- Field 15
  0.75,                    !- Field 16
  Until: 14:00,            !- Field 17
  1.00,                    !- Field 18
  Until: 15:00,            !- Field 19
  1.00,                    !- Field 20
  Until: 16:00,            !- Field 21
  1.00,                    !- Field 22
  Until: 17:00,            !- Field 23
  1.00,                    !- Field 24
  Until: 18:00,            !- Field 25
  1.00,                    !- Field 26
  Until: 19:00,            !- Field 27
  0.52,                    !- Field 28
  Until: 20:00,            !- Field 29
  0.52,                    !- Field 30
  Until: 21:00,            !- Field 31
  0.52,                    !- Field 32
  Until: 22:00,            !- Field 33
  0.28,                    !- Field 34
  Until: 24:00,            !- Field 35
  0.2,                     !- Field 36
  For: Saturday WinterDesignDay,  !- Field 37
  Until: 07:00,            !- Field 38
  0.2,                     !- Field 39
  Until: 08:00,            !- Field 40
  0.4,                     !- Field 41
  Until: 09:00,            !- Field 42
  0.46,                    !- Field 43
  Until: 10:00,            !- Field 44
  0.70,                    !- Field 45
  Until: 11:00,            !- Field 46
  0.70,                    !- Field 47
  Until: 12:00,            !- Field 48
  0.70,                    !- Field 49
  Until: 13:00,            !- Field 50
  0.51,                    !- Field 51
  Until: 14:00,            !- Field 52
  0.51,                    !- Field 53
  Until: 15:00,            !- Field 54
  0.51,                    !- Field 55
  Until: 16:00,            !- Field 56
  0.51,                    !- Field 57
  Until: 17:00,            !- Field 58
  0.51,                    !- Field 59
  Until: 18:00,            !- Field 60
  0.25,                    !- Field 61
  Until: 24:00,            !- Field 62
  0.2,                     !- Field 63
  For: Sunday Holidays AllOtherDays,  !- Field 64
  Until: 08:00,            !- Field 65
  0.2,                     !- Field 66
  Until: 16:00,            !- Field 67
  0.4,                     !- Field 68
  Until: 24:00,            !- Field 69
  0.2;                     !- Field 70

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 24:00,            !- Field 3
  0.0,                     !- Field 4
  For: Saturday,           !- Field 5
  Until: 24:00,            !- Field 6
  0.0,                     !- Field 7
  For: SummerDesignDay WinterDesignDay,  !- Field 8
  Until: 24:00,            !- Field 9
  1.0,                     !- Field 10
  For: Sunday Holidays AllOtherDays,  !- Field 11
  Until: 24:00,            !- Field 12
  0.0;                     !- Field 13

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 24:00,            !- Field 3
  0.5,                     !- Field 4
  For: Saturday,           !- Field 5
  Until: 24:00,            !- Field 6
  0.5,                     !- Field 7
  For: SummerDesignDay WinterDesignDay,  !- Field 8
  Until: 24:00,            !- Field 9
  1.0,                     !- Field 10
  For: Sunday Holidays AllOtherDays,  !- Field 11
  Until: 24:00,            !- Field 12
  0.5;                     !- Field 13

Schedule:Compact,
  INFIL_QUARTER_ON_SCH,    !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 24:00,            !- Field 3
  0.25,                    !- Field 4
  For: Saturday,           !- Field 5
  Until: 24:00,            !- Field 6
  0.25,                    !- Field 7
  For: SummerDesignDay WinterDesignDay,  !- Field 8
  Until: 24:00,            !- Field 9
  1.0,                     !- Field 10
  For: Sunday Holidays AllOtherDays,  !- Field 11
  Until: 24:00,            !- Field 12
  0.25;                    !- Field 13

! Schedule Health/Institional Service Water Heating, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 7.83, Saturday 2.49, Sunday/Holidays 0.24
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.01,                    !- Field 4
  Until: 08:00,            !- Field 5
  0.17,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.58,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.66,                    !- Field 10
  Until: 11:00,            !- Field 11
  0.78,                    !- Field 12
  Until: 12:00,            !- Field 13
  0.82,                    !- Field 14
  Until: 13:00,            !- Field 15
  0.71,                    !- Field 16
  Until: 14:00,            !- Field 17
  0.82,                    !- Field 18
  Until: 15:00,            !- Field 19
  0.78,                    !- Field 20
  Until: 16:00,            !- Field 21
  0.74,                    !- Field 22
  Until: 17:00,            !- Field 23
  0.63,                    !- Field 24
  Until: 18:00,            !- Field 25
  0.41,                    !- Field 26
  Until: 21:00,            !- Field 27
  0.18,                    !- Field 28
  Until: 22:00,            !- Field 29
  0.1,                     !- Field 30
  Until: 24:00,            !- Field 31
  0.01,                    !- Field 32
  For: Saturday WinterDesignDay,  !- Field 33
  Until: 08:00,            !- Field 34
  0.01,                    !- Field 35
  Until: 09:00,            !- Field 36
  0.2,                     !- Field 37
  Until: 10:00,            !- Field 38
  0.28,                    !- Field 39
  Until: 12:00,            !- Field 40
  0.3,                     !- Field 41
  Until: 14:00,            !- Field 42
  0.24,                    !- Field 43
  Until: 17:00,            !- Field 44
  0.23,                    !- Field 45
  Until: 18:00,            !- Field 46
  0.1,                     !- Field 47
  Until: 24:00,            !- Field 48
  0.01,                    !- Field 49
  For: Sunday Holidays AllOtherDays,  !- Field 50
  Until: 24:00,            !- Field 51
  0.01;                    !- Field 52

! Schedule Health/Institional Service Water Heating - Extended Hour operation
! Equivalent Full-Load Hours: Weekdays 7.83, Saturday 2.49, Sunday/Holidays 0.24
Schedule:Compact,
  BLDG_SWH_EXTD_SCH,       !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.3,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.58,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.66,                    !- Field 10
  Until: 11:00,            !- Field 11
  0.78,                    !- Field 12
  Until: 12:00,            !- Field 13
  0.82,                    !- Field 14
  Until: 13:00,            !- Field 15
  0.71,                    !- Field 16
  Until: 14:00,            !- Field 17
  0.82,                    !- Field 18
  Until: 15:00,            !- Field 19
  0.78,                    !- Field 20
  Until: 16:00,            !- Field 21
  0.74,                    !- Field 22
  Until: 17:00,            !- Field 23
  0.63,                    !- Field 24
  Until: 18:00,            !- Field 25
  0.41,                    !- Field 26
  Until: 21:00,            !- Field 27
  0.35,                    !- Field 28
  Until: 24:00,            !- Field 29
  0.30,                    !- Field 30
  For: Saturday WinterDesignDay,  !- Field 31
  Until: 08:00,            !- Field 32
  0.3,                     !- Field 33
  Until: 09:00,            !- Field 34
  0.4,                     !- Field 35
  Until: 10:00,            !- Field 36
  0.5,                     !- Field 37
  Until: 17:00,            !- Field 38
  0.6,                     !- Field 39
  Until: 18:00,            !- Field 40
  0.5,                     !- Field 41
  Until: 24:00,            !- Field 42
  0.3,                     !- Field 43
  For: Sunday Holidays AllOtherDays,  !- Field 44
  Until: 08:00,            !- Field 45
  0.3,                     !- Field 46
  Until: 09:00,            !- Field 47
  0.4,                     !- Field 48
  Until: 10:00,            !- Field 49
  0.5,                     !- Field 50
  Until: 17:00,            !- Field 51
  0.6,                     !- Field 52
  Until: 18:00,            !- Field 53
  0.5,                     !- Field 54
  Until: 24:00,            !- Field 55
  0.3;                     !- Field 56

Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Health HVAC Systems, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: ALLDays,            !- Field 2
  Until: 24:00,            !- Field 3
  21.;                     !- Field 4

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  24.0;                    !- Field 4

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

! Used to be 13C all year; changed to 11C to show dehumidification practices
! 11C is similar to AEDG small hospital model
 Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  11.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  11.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  11.0;                    !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

##enddef

##def Schedule_Retail_ASHRAE_90.1-1989_TypTstat[]
! Schedule set Schedule_Retail_ASHRAE_90.1-1989_TypTstat[]

!! Hours: Weekly: 100, Yearly: 5214
!! Schedule Retail Lighting, ASHRAE 90.1-1989, Section 13
!Schedule:Compact,
!  BLDG_LIGHT_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekdays,           !- Field 2
!  Until: 07:00,            !- Field 3
!  0.05,                    !- Field 4
!  Until: 08:00,            !- Field 5
!  0.2,                     !- Field 6
!  Until: 09:00,            !- Field 7
!  0.5,                     !- Field 8
!  Until: 18:00,            !- Field 9
!  0.9,                     !- Field 10
!  Until: 20:00,            !- Field 11
!  0.6,                     !- Field 12
!  Until: 21:00,            !- Field 13
!  0.5,                     !- Field 14
!  Until: 22:00,            !- Field 15
!  0.2,                     !- Field 16
!  Until: 24:00,            !- Field 17
!  0.05,                    !- Field 18
!  For: Saturday,           !- Field 19
!  Until: 07:00,            !- Field 20
!  0.05,                    !- Field 21
!  Until: 08:00,            !- Field 22
!  0.1,                     !- Field 23
!  Until: 09:00,            !- Field 24
!  0.3,                     !- Field 25
!  Until: 10:00,            !- Field 26
!  0.6,                     !- Field 27
!  Until: 18:00,            !- Field 28
!  0.9,                     !- Field 29
!  Until: 19:00,            !- Field 30
!  0.5,                     !- Field 31
!  Until: 21:00,            !- Field 32
!  0.3,                     !- Field 33
!  Until: 22:00,            !- Field 34
!  0.1,                     !- Field 35
!  Until: 24:00,            !- Field 36
!  0.05,                    !- Field 37
!  For: SummerDesignDay,    !- Field 38
!  Until: 24:00,            !- Field 39
!  1.0,                     !- Field 40
!  For: WinterDesignDay,    !- Field 41
!  Until: 24:00,            !- Field 42
!  0.0,                     !- Field 43
!  For: Sunday Holidays AllOtherDays,  !- Field 44
!  Until: 08:00,            !- Field 45
!  0.05,                    !- Field 46
!  Until: 10:00,            !- Field 47
!  0.1,                     !- Field 48
!  Until: 12:00,            !- Field 49
!  0.4,                     !- Field 50
!  Until: 17:00,            !- Field 51
!  0.6,                     !- Field 52
!  Until: 18:00,            !- Field 53
!  0.4,                     !- Field 54
!  Until: 19:00,            !- Field 55
!  0.2,                     !- Field 56
!  Until: 24:00,            !- Field 57
!  0.05;                    !- Field 58

!Schedule_Retail_ASHRAE_90.1-1989_TypTstat profile modified to match FEDS occupied and
!unoccupied utilization rates
 

Schedule:Compact,
  BLDG_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.15, 
  Until: 2:00, 0.15, 
  Until: 3:00, 0.15, 
  Until: 4:00, 0.15, 
  Until: 5:00, 0.15, 
  Until: 6:00, 0.15, 
  Until: 7:00, 0.15, 
  Until: 8:00, 0.264705882, 
  Until: 9:00, 0.494117647, 
  Until: 10:00, 0.8, 
  Until: 11:00, 0.8, 
  Until: 12:00, 0.8, 
  Until: 13:00, 0.8, 
  Until: 14:00, 0.8, 
  Until: 15:00, 0.8, 
  Until: 16:00, 0.8, 
  Until: 17:00, 0.8, 
  Until: 18:00, 0.8, 
  Until: 19:00, 0.570588235, 
  Until: 20:00, 0.570588235, 
  Until: 21:00, 0.494117647, 
  Until: 22:00, 0.264705882, 
  Until: 23:00, 0.15, 
  Until: 24:00, 0.15,
  For: Saturday,
  Until: 1:00, 0.15, 
  Until: 2:00, 0.15, 
  Until: 3:00, 0.15, 
  Until: 4:00, 0.15, 
  Until: 5:00, 0.15, 
  Until: 6:00, 0.15, 
  Until: 7:00, 0.15, 
  Until: 8:00, 0.188235294, 
  Until: 9:00, 0.341176471, 
  Until: 10:00, 0.570588235, 
  Until: 11:00, 0.8, 
  Until: 12:00, 0.8, 
  Until: 13:00, 0.8, 
  Until: 14:00, 0.8, 
  Until: 15:00, 0.8, 
  Until: 16:00, 0.8, 
  Until: 17:00, 0.8, 
  Until: 18:00, 0.8, 
  Until: 19:00, 0.494117647, 
  Until: 20:00, 0.341176471, 
  Until: 21:00, 0.341176471, 
  Until: 22:00, 0.188235294, 
  Until: 23:00, 0.15, 
  Until: 24:00, 0.15,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 1:00, 0.15, 
  Until: 2:00, 0.15, 
  Until: 3:00, 0.15, 
  Until: 4:00, 0.15, 
  Until: 5:00, 0.15, 
  Until: 6:00, 0.15, 
  Until: 7:00, 0.15, 
  Until: 8:00, 0.15, 
  Until: 9:00, 0.188235294, 
  Until: 10:00, 0.188235294, 
  Until: 11:00, 0.417647059, 
  Until: 12:00, 0.417647059, 
  Until: 13:00, 0.570588235, 
  Until: 14:00, 0.570588235, 
  Until: 15:00, 0.570588235, 
  Until: 16:00, 0.570588235, 
  Until: 17:00, 0.570588235, 
  Until: 18:00, 0.417647059, 
  Until: 19:00, 0.264705882, 
  Until: 20:00, 0.15, 
  Until: 21:00, 0.15, 
  Until: 22:00, 0.15, 
  Until: 23:00, 0.15, 
  Until: 24:00, 0.15;


! Schedule Retail Occupancy, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 11:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 15:00,            !- Field 11
  0.7,                     !- Field 12
  Until: 16:00,            !- Field 13
  0.8,                     !- Field 14
  Until: 17:00,            !- Field 15
  0.7,                     !- Field 16
  Until: 19:00,            !- Field 17
  0.5,                     !- Field 18
  Until: 21:00,            !- Field 19
  0.3,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0,                     !- Field 22
  For: SummerDesignDay,    !- Field 23
  Until: 24:00,            !- Field 24
  1.0,                     !- Field 25
  For: Saturday,           !- Field 26
  Until: 07:00,            !- Field 27
  0.0,                     !- Field 28
  Until: 08:00,            !- Field 29
  0.1,                     !- Field 30
  Until: 09:00,            !- Field 31
  0.2,                     !- Field 32
  Until: 10:00,            !- Field 33
  0.5,                     !- Field 34
  Until: 11:00,            !- Field 35
  0.6,                     !- Field 36
  Until: 17:00,            !- Field 37
  0.8,                     !- Field 38
  Until: 18:00,            !- Field 39
  0.6,                     !- Field 40
  Until: 21:00,            !- Field 41
  0.2,                     !- Field 42
  Until: 22:00,            !- Field 43
  0.1,                     !- Field 44
  Until: 24:00,            !- Field 45
  0.0,                     !- Field 46
  For: WinterDesignDay,    !- Field 47
  Until: 24:00,            !- Field 48
  0.0,                     !- Field 49
  For: Sunday Holidays AllOtherDays,  !- Field 50
  Until: 09:00,            !- Field 51
  0.0,                     !- Field 52
  Until: 10:00,            !- Field 53
  0.1,                     !- Field 54
  Until: 12:00,            !- Field 55
  0.2,                     !- Field 56
  Until: 17:00,            !- Field 57
  0.4,                     !- Field 58
  Until: 18:00,            !- Field 59
  0.2,                     !- Field 60
  Until: 19:00,            !- Field 61
  0.1,                     !- Field 62
  Until: 24:00,            !- Field 63
  0.0;                     !- Field 64

!! Schedule Retail Receptacle,
!! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
!! Hours: Weekly: 89.4, Yearly: 4662
!Schedule:Compact,
!  BLDG_EQUIP_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekdays,           !- Field 2
!  Until: 07:00,            !- Field 3
!  0.2,                     !- Field 4
!  Until: 08:00,            !- Field 5
!  0.4,                     !- Field 6
!  Until: 09:00,            !- Field 7
!  0.7,                     !- Field 8
!  Until: 18:00,            !- Field 9
!  0.9,                     !- Field 10
!  Until: 20:00,            !- Field 11
!  0.8,                     !- Field 12
!  Until: 21:00,            !- Field 13
!  0.7,                     !- Field 14
!  Until: 22:00,            !- Field 15
!  0.4,                     !- Field 16
!  Until: 24:00,            !- Field 17
!  0.2,                     !- Field 18
!  For: Saturday,           !- Field 19
!  Until: 07:00,            !- Field 20
!  0.15,                    !- Field 21
!  Until: 08:00,            !- Field 22
!  0.3,                     !- Field 23
!  Until: 09:00,            !- Field 24
!  0.5,                     !- Field 25
!  Until: 10:00,            !- Field 26
!  0.8,                     !- Field 27
!  Until: 18:00,            !- Field 28
!  0.9,                     !- Field 29
!  Until: 19:00,            !- Field 30
!  0.7,                     !- Field 31
!  Until: 21:00,            !- Field 32
!  0.5,                     !- Field 33
!  Until: 22:00,            !- Field 34
!  0.3,                     !- Field 35
!  Until: 24:00,            !- Field 36
!  0.15,                    !- Field 37
!  For: SummerDesignDay,    !- Field 38
!  Until: 24:00,            !- Field 39
!  1.0,                     !- Field 40
!  For: WinterDesignDay,    !- Field 41
!  Until: 24:00,            !- Field 42
!  0.0,                     !- Field 43
!  For: Sunday Holidays AllOtherDays,  !- Field 44
!  Until: 08:00,            !- Field 45
!  0.15,                    !- Field 46
!  Until: 10:00,            !- Field 47
!  0.3,                     !- Field 48
!  Until: 12:00,            !- Field 49
!  0.6,                     !- Field 50
!  Until: 17:00,            !- Field 51
!  0.8,                     !- Field 52
!  Until: 18:00,            !- Field 53
!  0.6,                     !- Field 54
!  Until: 19:00,            !- Field 55
!  0.4,                     !- Field 56
!  Until: 24:00,            !- Field 57
!  0.15;                    !- Field 58

!Schedule_Retail_ASHRAE_90.1-1989_TypTstat profile modified to match FEDS occupied and,
!unoccupied utilization rates, weighted (by power density) average of Refrigeration, Food Prep, and Misc,
!should only be used with FEDS requirement power density assumptions,
  
Schedule:Compact,
  BLDG_EQUIP_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.079697253,
  Until: 2:00, 0.079697253,
  Until: 3:00, 0.079697253,
  Until: 4:00, 0.079697253,
  Until: 5:00, 0.079697253,
  Until: 6:00, 0.079697253,
  Until: 7:00, 0.079697253,
  Until: 8:00, 0.104654751,
  Until: 9:00, 0.142090997,
  Until: 10:00, 0.167048495,
  Until: 11:00, 0.167048495,
  Until: 12:00, 0.167048495,
  Until: 13:00, 0.167048495,
  Until: 14:00, 0.167048495,
  Until: 15:00, 0.167048495,
  Until: 16:00, 0.167048495,
  Until: 17:00, 0.167048495,
  Until: 18:00, 0.167048495,
  Until: 19:00, 0.154569746,
  Until: 20:00, 0.154569746,
  Until: 21:00, 0.142090997,
  Until: 22:00, 0.104654751,
  Until: 23:00, 0.079697253,
  Until: 24:00, 0.079697253,
  For: Saturday,
  Until: 1:00, 0.072916667,
  Until: 2:00, 0.072916667,
  Until: 3:00, 0.072916667,
  Until: 4:00, 0.072916667,
  Until: 5:00, 0.072916667,
  Until: 6:00, 0.072916667,
  Until: 7:00, 0.072916667,
  Until: 8:00, 0.091666667,
  Until: 9:00, 0.116666667,
  Until: 10:00, 0.154166667,
  Until: 11:00, 0.166666667,
  Until: 12:00, 0.166666667,
  Until: 13:00, 0.166666667,
  Until: 14:00, 0.166666667,
  Until: 15:00, 0.166666667,
  Until: 16:00, 0.166666667,
  Until: 17:00, 0.166666667,
  Until: 18:00, 0.166666667,
  Until: 19:00, 0.141666667,
  Until: 20:00, 0.116666667,
  Until: 21:00, 0.116666667,
  Until: 22:00, 0.091666667,
  Until: 23:00, 0.072916667,
  Until: 24:00, 0.072916667,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 1:00, 0.072916667,
  Until: 2:00, 0.072916667,
  Until: 3:00, 0.072916667,
  Until: 4:00, 0.072916667,
  Until: 5:00, 0.072916667,
  Until: 6:00, 0.072916667,
  Until: 7:00, 0.072916667,
  Until: 8:00, 0.072916667,
  Until: 9:00, 0.091666667,
  Until: 10:00, 0.091666667,
  Until: 11:00, 0.129166667,
  Until: 12:00, 0.129166667,
  Until: 13:00, 0.154166667,
  Until: 14:00, 0.154166667,
  Until: 15:00, 0.154166667,
  Until: 16:00, 0.154166667,
  Until: 17:00, 0.154166667,
  Until: 18:00, 0.129166667,
  Until: 19:00, 0.104166667,
  Until: 20:00, 0.072916667,
  Until: 21:00, 0.072916667,
  Until: 22:00, 0.072916667,
  Until: 23:00, 0.072916667,
  Until: 24:00, 0.072916667;


! Schedule Elevator
Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.12,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.22,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.64,                    !- Field 10
  Until: 11:00,            !- Field 11
  0.74,                    !- Field 12
  Until: 12:00,            !- Field 13
  0.68,                    !- Field 14
  Until: 13:00,            !- Field 15
  0.68,                    !- Field 16
  Until: 14:00,            !- Field 17
  0.71,                    !- Field 18
  Until: 15:00,            !- Field 19
  0.72,                    !- Field 20
  Until: 16:00,            !- Field 21
  0.72,                    !- Field 22
  Until: 17:00,            !- Field 23
  0.73,                    !- Field 24
  Until: 18:00,            !- Field 25
  0.68,                    !- Field 26
  Until: 19:00,            !- Field 27
  0.68,                    !- Field 28
  Until: 20:00,            !- Field 29
  0.58,                    !- Field 30
  Until: 21:00,            !- Field 31
  0.54,                    !- Field 32
  Until: 22:00,            !- Field 33
  0.00,                    !- Field 34
  Until: 24:00,            !- Field 35
  0.00,                    !- Field 36
  For: Saturday WinterDesignDay,  !- Field 37
  Until: 07:00,            !- Field 38
  0.0,                     !- Field 39
  Until: 08:00,            !- Field 40
  0.09,                    !- Field 41
  Until: 09:00,            !- Field 42
  0.21,                    !- Field 43
  Until: 10:00,            !- Field 44
  0.56,                    !- Field 45
  Until: 11:00,            !- Field 46
  0.66,                    !- Field 47
  Until: 12:00,            !- Field 48
  0.68,                    !- Field 49
  Until: 13:00,            !- Field 50
  0.68,                    !- Field 51
  Until: 14:00,            !- Field 52
  0.69,                    !- Field 53
  Until: 15:00,            !- Field 54
  0.70,                    !- Field 55
  Until: 16:00,            !- Field 56
  0.69,                    !- Field 57
  Until: 17:00,            !- Field 58
  0.66,                    !- Field 59
  Until: 18:00,            !- Field 60
  0.58,                    !- Field 61
  Until: 19:00,            !- Field 62
  0.47,                    !- Field 63
  Until: 20:00,            !- Field 64
  0.43,                    !- Field 65
  Until: 21:00,            !- Field 66
  0.43,                    !- Field 67
  Until: 22:00,            !- Field 68
  0.08,                    !- Field 69
  Until: 24:00,            !- Field 70
  0.00,                    !- Field 71
  For: Sunday Holidays AllOtherDays,  !- Field 72
  Until: 09:00,            !- Field 73
  0.00,                    !- Field 74
  Until: 10:00,            !- Field 75
  0.11,                    !- Field 76
  Until: 11:00,            !- Field 77
  0.13,                    !- Field 78
  Until: 12:00,            !- Field 79
  0.35,                    !- Field 80
  Until: 13:00,            !- Field 81
  0.37,                    !- Field 82
  Until: 14:00,            !- Field 83
  0.37,                    !- Field 84
  Until: 15:00,            !- Field 85
  0.39,                    !- Field 86
  Until: 16:00,            !- Field 87
  0.41,                    !- Field 88
  Until: 17:00,            !- Field 89
  0.38,                    !- Field 90
  Until: 18:00,            !- Field 91
  0.34,                    !- Field 92
  Until: 19:00,            !- Field 93
  0.03,                    !- Field 94
  Until: 24:00,            !- Field 95
  0.00;                    !- Field 96

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 21:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 08:00,            !- Field 20
  1.0,                     !- Field 21
  Until: 17:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  1.0;                     !- Field 25

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 21:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  0.5,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 08:00,            !- Field 20
  1.0,                     !- Field 21
  Until: 17:00,            !- Field 22
  0.5,                     !- Field 23
  Until: 24:00,            !- Field 24
  1.0;                     !- Field 25

! Schedule Retail Service Water Heating, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,            !- Field 3
  0.04,                    !- Field 4
  Until: 03:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.04,                    !- Field 8
  Until: 08:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 09:00,            !- Field 11
  0.23,                    !- Field 12
  Until: 10:00,            !- Field 13
  0.32,                    !- Field 14
  Until: 11:00,            !- Field 15
  0.41,                    !- Field 16
  Until: 12:00,            !- Field 17
  0.57,                    !- Field 18
  Until: 13:00,            !- Field 19
  0.62,                    !- Field 20
  Until: 14:00,            !- Field 21
  0.61,                    !- Field 22
  Until: 15:00,            !- Field 23
  0.5,                     !- Field 24
  Until: 16:00,            !- Field 25
  0.45,                    !- Field 26
  Until: 17:00,            !- Field 27
  0.46,                    !- Field 28
  Until: 18:00,            !- Field 29
  0.47,                    !- Field 30
  Until: 19:00,            !- Field 31
  0.42,                    !- Field 32
  Until: 20:00,            !- Field 33
  0.34,                    !- Field 34
  Until: 21:00,            !- Field 35
  0.33,                    !- Field 36
  Until: 22:00,            !- Field 37
  0.23,                    !- Field 38
  Until: 23:00,            !- Field 39
  0.13,                    !- Field 40
  Until: 24:00,            !- Field 41
  0.08,                    !- Field 42
  For: Saturday WinterDesignDay,  !- Field 43
  Until: 01:00,            !- Field 44
  0.11,                    !- Field 45
  Until: 02:00,            !- Field 46
  0.1,                     !- Field 47
  Until: 03:00,            !- Field 48
  0.08,                    !- Field 49
  Until: 06:00,            !- Field 50
  0.06,                    !- Field 51
  Until: 07:00,            !- Field 52
  0.07,                    !- Field 53
  Until: 08:00,            !- Field 54
  0.2,                     !- Field 55
  Until: 09:00,            !- Field 56
  0.24,                    !- Field 57
  Until: 10:00,            !- Field 58
  0.27,                    !- Field 59
  Until: 11:00,            !- Field 60
  0.42,                    !- Field 61
  Until: 12:00,            !- Field 62
  0.54,                    !- Field 63
  Until: 13:00,            !- Field 64
  0.59,                    !- Field 65
  Until: 14:00,            !- Field 66
  0.6,                     !- Field 67
  Until: 15:00,            !- Field 68
  0.49,                    !- Field 69
  Until: 16:00,            !- Field 70
  0.48,                    !- Field 71
  Until: 17:00,            !- Field 72
  0.47,                    !- Field 73
  Until: 18:00,            !- Field 74
  0.46,                    !- Field 75
  Until: 19:00,            !- Field 76
  0.44,                    !- Field 77
  Until: 20:00,            !- Field 78
  0.36,                    !- Field 79
  Until: 21:00,            !- Field 80
  0.29,                    !- Field 81
  Until: 22:00,            !- Field 82
  0.22,                    !- Field 83
  Until: 23:00,            !- Field 84
  0.16,                    !- Field 85
  Until: 24:00,            !- Field 86
  0.13,                    !- Field 87
  For: Sunday Holidays AllOtherDays,  !- Field 88
  Until: 03:00,            !- Field 89
  0.07,                    !- Field 90
  Until: 06:00,            !- Field 91
  0.06,                    !- Field 92
  Until: 07:00,            !- Field 93
  0.07,                    !- Field 94
  Until: 08:00,            !- Field 95
  0.1,                     !- Field 96
  Until: 09:00,            !- Field 97
  0.12,                    !- Field 98
  Until: 10:00,            !- Field 99
  0.14,                    !- Field 100
  Until: 11:00,            !- Field 101
  0.29,                    !- Field 102
  Until: 12:00,            !- Field 103
  0.31,                    !- Field 104
  Until: 14:00,            !- Field 105
  0.36,                    !- Field 106
  Until: 15:00,            !- Field 107
  0.34,                    !- Field 108
  Until: 16:00,            !- Field 109
  0.35,                    !- Field 110
  Until: 17:00,            !- Field 111
  0.37,                    !- Field 112
  Until: 18:00,            !- Field 113
  0.34,                    !- Field 114
  Until: 19:00,            !- Field 115
  0.25,                    !- Field 116
  Until: 20:00,            !- Field 117
  0.27,                    !- Field 118
  Until: 21:00,            !- Field 119
  0.21,                    !- Field 120
  Until: 22:00,            !- Field 121
  0.16,                    !- Field 122
  Until: 23:00,            !- Field 123
  0.1,                     !- Field 124
  Until: 24:00,            !- Field 125
  0.06;                    !- Field 126

Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 21:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 08:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 19:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Retail HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 15, Saturday 16, Sunday/Holidays 9
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 21:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 08:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 19:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,  !- Field 2
  Until: 06:00,            !- Field 3
  15.6,                    !- Field 4
  Until: 21:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  15.6,                    !- Field 8
  For SummerDesignDay,     !- Field 9
  Until: 24:00,            !- Field 10
  15.6,                    !- Field 11
  For WinterDesignDay,     !- Field 12
  Until: 24:00,            !- Field 13
  21.0,                    !- Field 14
  For: Saturday,           !- Field 15
  Until: 06:00,            !- Field 16
  15.6,                    !- Field 17
  Until: 22:00,            !- Field 18
  21.0,                    !- Field 19
  Until: 24:00,            !- Field 20
  15.6,                    !- Field 21
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until:  8:00,            !- Field 23
  15.6,                    !- Field 24
  Until: 19:00,            !- Field 25
  21.,                     !- Field 26
  Until: 24:00,            !- Field 27
  15.6;                    !- Field 28

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  30.0,                    !- Field 4
  Until: 21:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  30.0,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  30.0,                    !- Field 11
  Until: 22:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  30.0,                    !- Field 15
  For WinterDesignDay,     !- Field 16
  Until: 24:00,            !- Field 17
  30.0,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 8:00,             !- Field 20
  30.0,                    !- Field 21
  Until: 19:00,            !- Field 22
  24.0,                    !- Field 23
  Until: 24:00,            !- Field 24
  30.0;                    !- Field 25

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 21:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 08:00,            !- Field 20
  0.0,                     !- Field 21
  Until: 19:00,            !- Field 22
  1.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  0.0;                     !- Field 25

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  13.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  13.0;                    !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

##enddef
##def Schedule_Retail_ASHRAE_90.1-1989_NoTstatSetback[]
! Schedule set Schedule_Retail_ASHRAE_90.1-1989_TypTstat[]

!! Hours: Weekly: 100, Yearly: 5214
!! Schedule Retail Lighting, ASHRAE 90.1-1989, Section 13
!Schedule:Compact,
!  BLDG_LIGHT_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekdays,           !- Field 2
!  Until: 07:00,            !- Field 3
!  0.05,                    !- Field 4
!  Until: 08:00,            !- Field 5
!  0.2,                     !- Field 6
!  Until: 09:00,            !- Field 7
!  0.5,                     !- Field 8
!  Until: 18:00,            !- Field 9
!  0.9,                     !- Field 10
!  Until: 20:00,            !- Field 11
!  0.6,                     !- Field 12
!  Until: 21:00,            !- Field 13
!  0.5,                     !- Field 14
!  Until: 22:00,            !- Field 15
!  0.2,                     !- Field 16
!  Until: 24:00,            !- Field 17
!  0.05,                    !- Field 18
!  For: Saturday,           !- Field 19
!  Until: 07:00,            !- Field 20
!  0.05,                    !- Field 21
!  Until: 08:00,            !- Field 22
!  0.1,                     !- Field 23
!  Until: 09:00,            !- Field 24
!  0.3,                     !- Field 25
!  Until: 10:00,            !- Field 26
!  0.6,                     !- Field 27
!  Until: 18:00,            !- Field 28
!  0.9,                     !- Field 29
!  Until: 19:00,            !- Field 30
!  0.5,                     !- Field 31
!  Until: 21:00,            !- Field 32
!  0.3,                     !- Field 33
!  Until: 22:00,            !- Field 34
!  0.1,                     !- Field 35
!  Until: 24:00,            !- Field 36
!  0.05,                    !- Field 37
!  For: SummerDesignDay,    !- Field 38
!  Until: 24:00,            !- Field 39
!  1.0,                     !- Field 40
!  For: WinterDesignDay,    !- Field 41
!  Until: 24:00,            !- Field 42
!  0.0,                     !- Field 43
!  For: Sunday Holidays AllOtherDays,  !- Field 44
!  Until: 08:00,            !- Field 45
!  0.05,                    !- Field 46
!  Until: 10:00,            !- Field 47
!  0.1,                     !- Field 48
!  Until: 12:00,            !- Field 49
!  0.4,                     !- Field 50
!  Until: 17:00,            !- Field 51
!  0.6,                     !- Field 52
!  Until: 18:00,            !- Field 53
!  0.4,                     !- Field 54
!  Until: 19:00,            !- Field 55
!  0.2,                     !- Field 56
!  Until: 24:00,            !- Field 57
!  0.05;                    !- Field 58

!Schedule_Retail_ASHRAE_90.1-1989_TypTstat profile modified to match FEDS occupied and
!unoccupied utilization rates
 

Schedule:Compact,
  BLDG_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.15, 
  Until: 2:00, 0.15, 
  Until: 3:00, 0.15, 
  Until: 4:00, 0.15, 
  Until: 5:00, 0.15, 
  Until: 6:00, 0.15, 
  Until: 7:00, 0.15, 
  Until: 8:00, 0.264705882, 
  Until: 9:00, 0.494117647, 
  Until: 10:00, 0.8, 
  Until: 11:00, 0.8, 
  Until: 12:00, 0.8, 
  Until: 13:00, 0.8, 
  Until: 14:00, 0.8, 
  Until: 15:00, 0.8, 
  Until: 16:00, 0.8, 
  Until: 17:00, 0.8, 
  Until: 18:00, 0.8, 
  Until: 19:00, 0.570588235, 
  Until: 20:00, 0.570588235, 
  Until: 21:00, 0.494117647, 
  Until: 22:00, 0.264705882, 
  Until: 23:00, 0.15, 
  Until: 24:00, 0.15,
  For: Saturday,
  Until: 1:00, 0.15, 
  Until: 2:00, 0.15, 
  Until: 3:00, 0.15, 
  Until: 4:00, 0.15, 
  Until: 5:00, 0.15, 
  Until: 6:00, 0.15, 
  Until: 7:00, 0.15, 
  Until: 8:00, 0.188235294, 
  Until: 9:00, 0.341176471, 
  Until: 10:00, 0.570588235, 
  Until: 11:00, 0.8, 
  Until: 12:00, 0.8, 
  Until: 13:00, 0.8, 
  Until: 14:00, 0.8, 
  Until: 15:00, 0.8, 
  Until: 16:00, 0.8, 
  Until: 17:00, 0.8, 
  Until: 18:00, 0.8, 
  Until: 19:00, 0.494117647, 
  Until: 20:00, 0.341176471, 
  Until: 21:00, 0.341176471, 
  Until: 22:00, 0.188235294, 
  Until: 23:00, 0.15, 
  Until: 24:00, 0.15,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 1:00, 0.15, 
  Until: 2:00, 0.15, 
  Until: 3:00, 0.15, 
  Until: 4:00, 0.15, 
  Until: 5:00, 0.15, 
  Until: 6:00, 0.15, 
  Until: 7:00, 0.15, 
  Until: 8:00, 0.15, 
  Until: 9:00, 0.188235294, 
  Until: 10:00, 0.188235294, 
  Until: 11:00, 0.417647059, 
  Until: 12:00, 0.417647059, 
  Until: 13:00, 0.570588235, 
  Until: 14:00, 0.570588235, 
  Until: 15:00, 0.570588235, 
  Until: 16:00, 0.570588235, 
  Until: 17:00, 0.570588235, 
  Until: 18:00, 0.417647059, 
  Until: 19:00, 0.264705882, 
  Until: 20:00, 0.15, 
  Until: 21:00, 0.15, 
  Until: 22:00, 0.15, 
  Until: 23:00, 0.15, 
  Until: 24:00, 0.15;


! Schedule Retail Occupancy, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 11:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 15:00,            !- Field 11
  0.7,                     !- Field 12
  Until: 16:00,            !- Field 13
  0.8,                     !- Field 14
  Until: 17:00,            !- Field 15
  0.7,                     !- Field 16
  Until: 19:00,            !- Field 17
  0.5,                     !- Field 18
  Until: 21:00,            !- Field 19
  0.3,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0,                     !- Field 22
  For: SummerDesignDay,    !- Field 23
  Until: 24:00,            !- Field 24
  1.0,                     !- Field 25
  For: Saturday,           !- Field 26
  Until: 07:00,            !- Field 27
  0.0,                     !- Field 28
  Until: 08:00,            !- Field 29
  0.1,                     !- Field 30
  Until: 09:00,            !- Field 31
  0.2,                     !- Field 32
  Until: 10:00,            !- Field 33
  0.5,                     !- Field 34
  Until: 11:00,            !- Field 35
  0.6,                     !- Field 36
  Until: 17:00,            !- Field 37
  0.8,                     !- Field 38
  Until: 18:00,            !- Field 39
  0.6,                     !- Field 40
  Until: 21:00,            !- Field 41
  0.2,                     !- Field 42
  Until: 22:00,            !- Field 43
  0.1,                     !- Field 44
  Until: 24:00,            !- Field 45
  0.0,                     !- Field 46
  For: WinterDesignDay,    !- Field 47
  Until: 24:00,            !- Field 48
  0.0,                     !- Field 49
  For: Sunday Holidays AllOtherDays,  !- Field 50
  Until: 09:00,            !- Field 51
  0.0,                     !- Field 52
  Until: 10:00,            !- Field 53
  0.1,                     !- Field 54
  Until: 12:00,            !- Field 55
  0.2,                     !- Field 56
  Until: 17:00,            !- Field 57
  0.4,                     !- Field 58
  Until: 18:00,            !- Field 59
  0.2,                     !- Field 60
  Until: 19:00,            !- Field 61
  0.1,                     !- Field 62
  Until: 24:00,            !- Field 63
  0.0;                     !- Field 64

!! Schedule Retail Receptacle,
!! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
!! Hours: Weekly: 89.4, Yearly: 4662
!Schedule:Compact,
!  BLDG_EQUIP_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekdays,           !- Field 2
!  Until: 07:00,            !- Field 3
!  0.2,                     !- Field 4
!  Until: 08:00,            !- Field 5
!  0.4,                     !- Field 6
!  Until: 09:00,            !- Field 7
!  0.7,                     !- Field 8
!  Until: 18:00,            !- Field 9
!  0.9,                     !- Field 10
!  Until: 20:00,            !- Field 11
!  0.8,                     !- Field 12
!  Until: 21:00,            !- Field 13
!  0.7,                     !- Field 14
!  Until: 22:00,            !- Field 15
!  0.4,                     !- Field 16
!  Until: 24:00,            !- Field 17
!  0.2,                     !- Field 18
!  For: Saturday,           !- Field 19
!  Until: 07:00,            !- Field 20
!  0.15,                    !- Field 21
!  Until: 08:00,            !- Field 22
!  0.3,                     !- Field 23
!  Until: 09:00,            !- Field 24
!  0.5,                     !- Field 25
!  Until: 10:00,            !- Field 26
!  0.8,                     !- Field 27
!  Until: 18:00,            !- Field 28
!  0.9,                     !- Field 29
!  Until: 19:00,            !- Field 30
!  0.7,                     !- Field 31
!  Until: 21:00,            !- Field 32
!  0.5,                     !- Field 33
!  Until: 22:00,            !- Field 34
!  0.3,                     !- Field 35
!  Until: 24:00,            !- Field 36
!  0.15,                    !- Field 37
!  For: SummerDesignDay,    !- Field 38
!  Until: 24:00,            !- Field 39
!  1.0,                     !- Field 40
!  For: WinterDesignDay,    !- Field 41
!  Until: 24:00,            !- Field 42
!  0.0,                     !- Field 43
!  For: Sunday Holidays AllOtherDays,  !- Field 44
!  Until: 08:00,            !- Field 45
!  0.15,                    !- Field 46
!  Until: 10:00,            !- Field 47
!  0.3,                     !- Field 48
!  Until: 12:00,            !- Field 49
!  0.6,                     !- Field 50
!  Until: 17:00,            !- Field 51
!  0.8,                     !- Field 52
!  Until: 18:00,            !- Field 53
!  0.6,                     !- Field 54
!  Until: 19:00,            !- Field 55
!  0.4,                     !- Field 56
!  Until: 24:00,            !- Field 57
!  0.15;                    !- Field 58

!Schedule_Retail_ASHRAE_90.1-1989_TypTstat profile modified to match FEDS occupied and,
!unoccupied utilization rates, weighted (by power density) average of Refrigeration, Food Prep, and Misc,
!should only be used with FEDS requirement power density assumptions,
  
Schedule:Compact,
  BLDG_EQUIP_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.079697253,
  Until: 2:00, 0.079697253,
  Until: 3:00, 0.079697253,
  Until: 4:00, 0.079697253,
  Until: 5:00, 0.079697253,
  Until: 6:00, 0.079697253,
  Until: 7:00, 0.079697253,
  Until: 8:00, 0.104654751,
  Until: 9:00, 0.142090997,
  Until: 10:00, 0.167048495,
  Until: 11:00, 0.167048495,
  Until: 12:00, 0.167048495,
  Until: 13:00, 0.167048495,
  Until: 14:00, 0.167048495,
  Until: 15:00, 0.167048495,
  Until: 16:00, 0.167048495,
  Until: 17:00, 0.167048495,
  Until: 18:00, 0.167048495,
  Until: 19:00, 0.154569746,
  Until: 20:00, 0.154569746,
  Until: 21:00, 0.142090997,
  Until: 22:00, 0.104654751,
  Until: 23:00, 0.079697253,
  Until: 24:00, 0.079697253,
  For: Saturday,
  Until: 1:00, 0.072916667,
  Until: 2:00, 0.072916667,
  Until: 3:00, 0.072916667,
  Until: 4:00, 0.072916667,
  Until: 5:00, 0.072916667,
  Until: 6:00, 0.072916667,
  Until: 7:00, 0.072916667,
  Until: 8:00, 0.091666667,
  Until: 9:00, 0.116666667,
  Until: 10:00, 0.154166667,
  Until: 11:00, 0.166666667,
  Until: 12:00, 0.166666667,
  Until: 13:00, 0.166666667,
  Until: 14:00, 0.166666667,
  Until: 15:00, 0.166666667,
  Until: 16:00, 0.166666667,
  Until: 17:00, 0.166666667,
  Until: 18:00, 0.166666667,
  Until: 19:00, 0.141666667,
  Until: 20:00, 0.116666667,
  Until: 21:00, 0.116666667,
  Until: 22:00, 0.091666667,
  Until: 23:00, 0.072916667,
  Until: 24:00, 0.072916667,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 1:00, 0.072916667,
  Until: 2:00, 0.072916667,
  Until: 3:00, 0.072916667,
  Until: 4:00, 0.072916667,
  Until: 5:00, 0.072916667,
  Until: 6:00, 0.072916667,
  Until: 7:00, 0.072916667,
  Until: 8:00, 0.072916667,
  Until: 9:00, 0.091666667,
  Until: 10:00, 0.091666667,
  Until: 11:00, 0.129166667,
  Until: 12:00, 0.129166667,
  Until: 13:00, 0.154166667,
  Until: 14:00, 0.154166667,
  Until: 15:00, 0.154166667,
  Until: 16:00, 0.154166667,
  Until: 17:00, 0.154166667,
  Until: 18:00, 0.129166667,
  Until: 19:00, 0.104166667,
  Until: 20:00, 0.072916667,
  Until: 21:00, 0.072916667,
  Until: 22:00, 0.072916667,
  Until: 23:00, 0.072916667,
  Until: 24:00, 0.072916667;


! Schedule Elevator
Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.12,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.22,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.64,                    !- Field 10
  Until: 11:00,            !- Field 11
  0.74,                    !- Field 12
  Until: 12:00,            !- Field 13
  0.68,                    !- Field 14
  Until: 13:00,            !- Field 15
  0.68,                    !- Field 16
  Until: 14:00,            !- Field 17
  0.71,                    !- Field 18
  Until: 15:00,            !- Field 19
  0.72,                    !- Field 20
  Until: 16:00,            !- Field 21
  0.72,                    !- Field 22
  Until: 17:00,            !- Field 23
  0.73,                    !- Field 24
  Until: 18:00,            !- Field 25
  0.68,                    !- Field 26
  Until: 19:00,            !- Field 27
  0.68,                    !- Field 28
  Until: 20:00,            !- Field 29
  0.58,                    !- Field 30
  Until: 21:00,            !- Field 31
  0.54,                    !- Field 32
  Until: 22:00,            !- Field 33
  0.00,                    !- Field 34
  Until: 24:00,            !- Field 35
  0.00,                    !- Field 36
  For: Saturday WinterDesignDay,  !- Field 37
  Until: 07:00,            !- Field 38
  0.0,                     !- Field 39
  Until: 08:00,            !- Field 40
  0.09,                    !- Field 41
  Until: 09:00,            !- Field 42
  0.21,                    !- Field 43
  Until: 10:00,            !- Field 44
  0.56,                    !- Field 45
  Until: 11:00,            !- Field 46
  0.66,                    !- Field 47
  Until: 12:00,            !- Field 48
  0.68,                    !- Field 49
  Until: 13:00,            !- Field 50
  0.68,                    !- Field 51
  Until: 14:00,            !- Field 52
  0.69,                    !- Field 53
  Until: 15:00,            !- Field 54
  0.70,                    !- Field 55
  Until: 16:00,            !- Field 56
  0.69,                    !- Field 57
  Until: 17:00,            !- Field 58
  0.66,                    !- Field 59
  Until: 18:00,            !- Field 60
  0.58,                    !- Field 61
  Until: 19:00,            !- Field 62
  0.47,                    !- Field 63
  Until: 20:00,            !- Field 64
  0.43,                    !- Field 65
  Until: 21:00,            !- Field 66
  0.43,                    !- Field 67
  Until: 22:00,            !- Field 68
  0.08,                    !- Field 69
  Until: 24:00,            !- Field 70
  0.00,                    !- Field 71
  For: Sunday Holidays AllOtherDays,  !- Field 72
  Until: 09:00,            !- Field 73
  0.00,                    !- Field 74
  Until: 10:00,            !- Field 75
  0.11,                    !- Field 76
  Until: 11:00,            !- Field 77
  0.13,                    !- Field 78
  Until: 12:00,            !- Field 79
  0.35,                    !- Field 80
  Until: 13:00,            !- Field 81
  0.37,                    !- Field 82
  Until: 14:00,            !- Field 83
  0.37,                    !- Field 84
  Until: 15:00,            !- Field 85
  0.39,                    !- Field 86
  Until: 16:00,            !- Field 87
  0.41,                    !- Field 88
  Until: 17:00,            !- Field 89
  0.38,                    !- Field 90
  Until: 18:00,            !- Field 91
  0.34,                    !- Field 92
  Until: 19:00,            !- Field 93
  0.03,                    !- Field 94
  Until: 24:00,            !- Field 95
  0.00;                    !- Field 96

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 21:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 08:00,            !- Field 20
  1.0,                     !- Field 21
  Until: 17:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  1.0;                     !- Field 25

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 21:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  0.5,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 08:00,            !- Field 20
  1.0,                     !- Field 21
  Until: 17:00,            !- Field 22
  0.5,                     !- Field 23
  Until: 24:00,            !- Field 24
  1.0;                     !- Field 25

! Schedule Retail Service Water Heating, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,            !- Field 3
  0.04,                    !- Field 4
  Until: 03:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.04,                    !- Field 8
  Until: 08:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 09:00,            !- Field 11
  0.23,                    !- Field 12
  Until: 10:00,            !- Field 13
  0.32,                    !- Field 14
  Until: 11:00,            !- Field 15
  0.41,                    !- Field 16
  Until: 12:00,            !- Field 17
  0.57,                    !- Field 18
  Until: 13:00,            !- Field 19
  0.62,                    !- Field 20
  Until: 14:00,            !- Field 21
  0.61,                    !- Field 22
  Until: 15:00,            !- Field 23
  0.5,                     !- Field 24
  Until: 16:00,            !- Field 25
  0.45,                    !- Field 26
  Until: 17:00,            !- Field 27
  0.46,                    !- Field 28
  Until: 18:00,            !- Field 29
  0.47,                    !- Field 30
  Until: 19:00,            !- Field 31
  0.42,                    !- Field 32
  Until: 20:00,            !- Field 33
  0.34,                    !- Field 34
  Until: 21:00,            !- Field 35
  0.33,                    !- Field 36
  Until: 22:00,            !- Field 37
  0.23,                    !- Field 38
  Until: 23:00,            !- Field 39
  0.13,                    !- Field 40
  Until: 24:00,            !- Field 41
  0.08,                    !- Field 42
  For: Saturday WinterDesignDay,  !- Field 43
  Until: 01:00,            !- Field 44
  0.11,                    !- Field 45
  Until: 02:00,            !- Field 46
  0.1,                     !- Field 47
  Until: 03:00,            !- Field 48
  0.08,                    !- Field 49
  Until: 06:00,            !- Field 50
  0.06,                    !- Field 51
  Until: 07:00,            !- Field 52
  0.07,                    !- Field 53
  Until: 08:00,            !- Field 54
  0.2,                     !- Field 55
  Until: 09:00,            !- Field 56
  0.24,                    !- Field 57
  Until: 10:00,            !- Field 58
  0.27,                    !- Field 59
  Until: 11:00,            !- Field 60
  0.42,                    !- Field 61
  Until: 12:00,            !- Field 62
  0.54,                    !- Field 63
  Until: 13:00,            !- Field 64
  0.59,                    !- Field 65
  Until: 14:00,            !- Field 66
  0.6,                     !- Field 67
  Until: 15:00,            !- Field 68
  0.49,                    !- Field 69
  Until: 16:00,            !- Field 70
  0.48,                    !- Field 71
  Until: 17:00,            !- Field 72
  0.47,                    !- Field 73
  Until: 18:00,            !- Field 74
  0.46,                    !- Field 75
  Until: 19:00,            !- Field 76
  0.44,                    !- Field 77
  Until: 20:00,            !- Field 78
  0.36,                    !- Field 79
  Until: 21:00,            !- Field 80
  0.29,                    !- Field 81
  Until: 22:00,            !- Field 82
  0.22,                    !- Field 83
  Until: 23:00,            !- Field 84
  0.16,                    !- Field 85
  Until: 24:00,            !- Field 86
  0.13,                    !- Field 87
  For: Sunday Holidays AllOtherDays,  !- Field 88
  Until: 03:00,            !- Field 89
  0.07,                    !- Field 90
  Until: 06:00,            !- Field 91
  0.06,                    !- Field 92
  Until: 07:00,            !- Field 93
  0.07,                    !- Field 94
  Until: 08:00,            !- Field 95
  0.1,                     !- Field 96
  Until: 09:00,            !- Field 97
  0.12,                    !- Field 98
  Until: 10:00,            !- Field 99
  0.14,                    !- Field 100
  Until: 11:00,            !- Field 101
  0.29,                    !- Field 102
  Until: 12:00,            !- Field 103
  0.31,                    !- Field 104
  Until: 14:00,            !- Field 105
  0.36,                    !- Field 106
  Until: 15:00,            !- Field 107
  0.34,                    !- Field 108
  Until: 16:00,            !- Field 109
  0.35,                    !- Field 110
  Until: 17:00,            !- Field 111
  0.37,                    !- Field 112
  Until: 18:00,            !- Field 113
  0.34,                    !- Field 114
  Until: 19:00,            !- Field 115
  0.25,                    !- Field 116
  Until: 20:00,            !- Field 117
  0.27,                    !- Field 118
  Until: 21:00,            !- Field 119
  0.21,                    !- Field 120
  Until: 22:00,            !- Field 121
  0.16,                    !- Field 122
  Until: 23:00,            !- Field 123
  0.1,                     !- Field 124
  Until: 24:00,            !- Field 125
  0.06;                    !- Field 126

Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 21:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 08:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 19:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Retail HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 15, Saturday 16, Sunday/Holidays 9
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 21:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 08:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 19:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,  !- Field 2
  Until: 06:00,            !- Field 3
  21,                    !- Field 4
  Until: 21:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  21,                    !- Field 8
  For SummerDesignDay,     !- Field 9
  Until: 24:00,            !- Field 10
  21,                    !- Field 11
  For WinterDesignDay,     !- Field 12
  Until: 24:00,            !- Field 13
  21.0,                    !- Field 14
  For: Saturday,           !- Field 15
  Until: 06:00,            !- Field 16
  21,                    !- Field 17
  Until: 22:00,            !- Field 18
  21.0,                    !- Field 19
  Until: 24:00,            !- Field 20
  21,                    !- Field 21
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until:  8:00,            !- Field 23
  21,                    !- Field 24
  Until: 19:00,            !- Field 25
  21.,                     !- Field 26
  Until: 24:00,            !- Field 27
  21;                    !- Field 28

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  24,                    !- Field 4
  Until: 21:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  24                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  24,                    !- Field 11
  Until: 22:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  24,                    !- Field 15
  For WinterDesignDay,     !- Field 16
  Until: 24:00,            !- Field 17
  24,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 8:00,             !- Field 20
  24,                    !- Field 21
  Until: 19:00,            !- Field 22
  24.0,                    !- Field 23
  Until: 24:00,            !- Field 24
  24;                    !- Field 25

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 21:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 08:00,            !- Field 20
  0.0,                     !- Field 21
  Until: 19:00,            !- Field 22
  1.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  0.0;                     !- Field 25

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  13.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  13.0;                    !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

##enddef

##def Schedule_Benchmarks_Retail[]
! Schedule set Schedule_Benchmarks_Retail[]

! Based on schedule set Schedule_Retail_ASHRAE_90.1-1989_TypTstat
! Hours: Weekly: 100, Yearly: 5214
! Schedule Retail Lighting, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,
  Until: 05:00, 0.05,
  Until: 07:00, 0.1,
  Until: 08:00, 0.3,
  Until: 17:00, 0.9,
  Until: 18:00, 0.5,
  Until: 20:00, 0.3,
  Until: 22:00, 0.2,
  Until: 23:00, 0.1,
  Until: 24:00, 0.05,
  For: Saturday,
  Until: 06:00, 0.05,
  Until: 08:00, 0.1,
  Until: 12:00, 0.3,
  Until: 17:00, 0.15,
  Until: 24:00, 0.05,
  For: SummerDesignDay,
  Until: 24:00, 1.0,
  For: WinterDesignDay,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 24:00, 0.05;


! Schedule Retail Occupancy, ASHRAE 90.1-1989, Section 13
! MODIFIED to use same values for both design days
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,
  Until: 06:00, 0.0,
  Until: 22:00, 1.0,
  Until: 24:00, 0.05,
  For: Weekdays,
  Until: 06:00, 0.0,
  Until: 07:00, 0.1,
  Until: 08:00, 0.2,
  Until: 12:00, 0.95,
  Until: 13:00, 0.5,
  Until: 17:00, 0.95,
  Until: 18:00, 0.3,
  Until: 20:00, 0.1,
  Until: 24:00, 0.05,
  For: Saturday,
  Until: 06:00, 0.0,
  Until: 08:00, 0.1,
  Until: 12:00, 0.3,
  Until: 17:00, 0.1,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 24:00, 0.0;

  
! Schedule Retail Receptacle,
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
! Hours: Weekly: 89.4, Yearly: 4662
Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,
  For: Weekdays,
  Until: 08:00, 0.40,
  Until: 12:00, 0.90,
  Until: 13:00, 0.80,
  Until: 17:00, 0.90,
  Until: 18:00, 0.50,
  Until: 24:00, 0.40,
  For: Saturday,
  Until: 06:00, 0.30,
  Until: 08:00, 0.4,
  Until: 12:00, 0.5,
  Until: 17:00, 0.35,
  Until: 24:00, 0.30,
  For: SummerDesignDay,
  Until: 24:00, 1.0,
  For: WinterDesignDay,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 24:00, 0.30;

! Schedule Elevator
Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.12,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.22,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.64,                    !- Field 10
  Until: 11:00,            !- Field 11
  0.74,                    !- Field 12
  Until: 12:00,            !- Field 13
  0.68,                    !- Field 14
  Until: 13:00,            !- Field 15
  0.68,                    !- Field 16
  Until: 14:00,            !- Field 17
  0.71,                    !- Field 18
  Until: 15:00,            !- Field 19
  0.72,                    !- Field 20
  Until: 16:00,            !- Field 21
  0.72,                    !- Field 22
  Until: 17:00,            !- Field 23
  0.73,                    !- Field 24
  Until: 18:00,            !- Field 25
  0.68,                    !- Field 26
  Until: 19:00,            !- Field 27
  0.68,                    !- Field 28
  Until: 20:00,            !- Field 29
  0.58,                    !- Field 30
  Until: 21:00,            !- Field 31
  0.54,                    !- Field 32
  Until: 22:00,            !- Field 33
  0.00,                    !- Field 34
  Until: 24:00,            !- Field 35
  0.00,                    !- Field 36
  For: Saturday WinterDesignDay,  !- Field 37
  Until: 07:00,            !- Field 38
  0.0,                     !- Field 39
  Until: 08:00,            !- Field 40
  0.09,                    !- Field 41
  Until: 09:00,            !- Field 42
  0.21,                    !- Field 43
  Until: 10:00,            !- Field 44
  0.56,                    !- Field 45
  Until: 11:00,            !- Field 46
  0.66,                    !- Field 47
  Until: 12:00,            !- Field 48
  0.68,                    !- Field 49
  Until: 13:00,            !- Field 50
  0.68,                    !- Field 51
  Until: 14:00,            !- Field 52
  0.69,                    !- Field 53
  Until: 15:00,            !- Field 54
  0.70,                    !- Field 55
  Until: 16:00,            !- Field 56
  0.69,                    !- Field 57
  Until: 17:00,            !- Field 58
  0.66,                    !- Field 59
  Until: 18:00,            !- Field 60
  0.58,                    !- Field 61
  Until: 19:00,            !- Field 62
  0.47,                    !- Field 63
  Until: 20:00,            !- Field 64
  0.43,                    !- Field 65
  Until: 21:00,            !- Field 66
  0.43,                    !- Field 67
  Until: 22:00,            !- Field 68
  0.08,                    !- Field 69
  Until: 24:00,            !- Field 70
  0.00,                    !- Field 71
  For: AllOtherDays,       !- Field 72
  Until: 09:00,            !- Field 73
  0.00,                    !- Field 74
  Until: 10:00,            !- Field 75
  0.11,                    !- Field 76
  Until: 11:00,            !- Field 77
  0.13,                    !- Field 78
  Until: 12:00,            !- Field 79
  0.35,                    !- Field 80
  Until: 13:00,            !- Field 81
  0.37,                    !- Field 82
  Until: 14:00,            !- Field 83
  0.37,                    !- Field 84
  Until: 15:00,            !- Field 85
  0.39,                    !- Field 86
  Until: 16:00,            !- Field 87
  0.41,                    !- Field 88
  Until: 17:00,            !- Field 89
  0.38,                    !- Field 90
  Until: 18:00,            !- Field 91
  0.34,                    !- Field 92
  Until: 19:00,            !- Field 93
  0.03,                    !- Field 94
  Until: 24:00,            !- Field 95
  0.00;                    !- Field 96

Schedule:Compact,
  INFIL_FRONT_SCH,         !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.25,                    !- Field 4
  Until: 21:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.25,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  0.25,                    !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.25,                    !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: AllOtherDays,       !- Field 19
  Until: 08:00,            !- Field 20
  0.25,                    !- Field 21
  Until: 17:00,            !- Field 22
  1.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  0.25;                    !- Field 25

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 21:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  0.5,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: AllOtherDays,       !- Field 19
  Until: 08:00,            !- Field 20
  1.0,                     !- Field 21
  Until: 17:00,            !- Field 22
  0.5,                     !- Field 23
  Until: 24:00,            !- Field 24
  1.0;                     !- Field 25

! Schedule Retail Service Water Heating, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,
  Until: 05:00, 0.05,
  Until: 06:00, 0.08,
  Until: 07:00, 0.07,
  Until: 08:00, 0.19,
  Until: 09:00, 0.35,
  Until: 10:00, 0.38,
  Until: 11:00, 0.39,
  Until: 12:00, 0.47,
  Until: 13:00, 0.57,
  Until: 14:00, 0.54,
  Until: 15:00, 0.34,
  Until: 16:00, 0.33,
  Until: 17:00, 0.44,
  Until: 18:00, 0.26,
  Until: 19:00, 0.21,
  Until: 20:00, 0.15,
  Until: 21:00, 0.17,
  Until: 22:00, 0.08,
  Until: 24:00, 0.05,
  For: Saturday WinterDesignDay,
  Until: 05:00, 0.05,
  Until: 06:00, 0.08,
  Until: 07:00, 0.07,
  Until: 08:00, 0.11,
  Until: 09:00, 0.15,
  Until: 10:00, 0.21,
  Until: 11:00, 0.19,
  Until: 12:00, 0.23,
  Until: 13:00, 0.20,
  Until: 14:00, 0.19,
  Until: 15:00, 0.15,
  Until: 16:00, 0.13,
  Until: 17:00, 0.14,
  Until: 21:00, 0.07,
  Until: 22:00, 0.09,
  Until: 24:00, 0.05,
  For: AllOtherDays,
  Until: 05:00, 0.04,
  Until: 06:00, 0.07,
  Until: 11:00, 0.04,
  Until: 13:00, 0.06,
  Until: 14:00, 0.09,
  Until: 15:00, 0.06,
  Until: 21:00, 0.04,
  Until: 22:00, 0.07,
  Until: 24:00, 0.04;

Schedule:Compact,
  Hours_of_operation,      !- Name
  On/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 21:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: AllOtherDays,  !- Field 16
  Until: 08:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 19:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Retail HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 15, Saturday 16, Sunday/Holidays 9
Schedule:Compact,
  HVACOperationSchd,       !- Name
  On/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: AllOtherDays,       !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  15.6,                    !- Field 4
  Until: 22:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  15.6,                    !- Field 8
  For: Saturday,           !- Field 12
  Until: 06:00,            !- Field 13
  15.6,                    !- Field 14
  Until: 18:00,            !- Field 15
  21.0,                    !- Field 16
  Until: 24:00,            !- Field 17
  15.6,                    !- Field 18
  For: WinterDesignDay,    !- Field 19
  Until: 24:00,            !- Field 20
  21.0,                    !- Field 21
  For: AllOtherDays,       !- Field 22
  Until: 24:00,            !- Field 23
  15.6;                    !- Field 24            

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  26.7,                    !- Field 4
  Until: 22:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  26.7,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  26.7,                    !- Field 11
  Until: 18:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  26.7,                    !- Field 15
  For: AllOtherDays,       !- Field 19
  Until: 24:00,            !- Field 20
  26.7;                    !- Field 21

Schedule:Compact,
  FRONT_ENTRY_COOLING,     !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  90.0;                    !- Field 4

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: AllOtherDays,       !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 21:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: AllOtherDays,  !- Field 16
  Until: 08:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 19:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 07:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: AllOtherDays,       !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  13.0;                    !- Field 4

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

##enddef

##def Schedule_Warehouse_ASHRAE_90.1-1989_TypTstat[]
! Schedule set Schedule_Warehouse_ASHRAE_90.1-1989_TypTstat[]

! Hours: Weekly: 58, Yearly: 3024
Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 17:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 07:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 16:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Warehouse HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 10, Saturday 8, Sunday/Holidays 0
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 17:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 07:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 16:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

!! Schedule Warehouse Lighting , ASHRAE 90.1-1989, Section 13
!Schedule:Compact,
!  BLDG_LIGHT_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekdays,           !- Field 2
!  Until: 07:00,            !- Field 3
!  0.1,                     !- Field 4
!  Until: 08:00,            !- Field 5
!  0.4,                     !- Field 6
!  Until: 09:00,            !- Field 7
!  0.7,                     !- Field 8
!  Until: 12:00,            !- Field 9
!  0.9,                     !- Field 10
!  Until: 13:00,            !- Field 11
!  0.8,                     !- Field 12
!  Until: 17:00,            !- Field 13
!  0.9,                     !- Field 14
!  Until: 18:00,            !- Field 15
!  0.3,                     !- Field 16
!  Until: 24:00,            !- Field 17
!  0.1,                     !- Field 18
!  For: Saturday,           !- Field 19
!  Until: 08:00,            !- Field 20
!  0.1,                     !- Field 21
!  Until: 09:00,            !- Field 22
!  0.1,                     !- Field 23
!  Until: 12:00,            !- Field 24
!  0.24,                    !- Field 25
!  Until: 24:00,            !- Field 26
!  0.1,                     !- Field 27
!  For: SummerDesignDay,    !- Field 28
!  Until: 24:00,            !- Field 29
!  1.0,                     !- Field 30
!  For: WinterDesignDay,    !- Field 31
!  Until: 24:00,            !- Field 32
!  0.0,                     !- Field 33
!  For: Sunday Holidays AllOtherDays,  !- Field 34
!  Until: 24:00,            !- Field 35
!  0.1;                     !- Field 36
!Schedule_Warehouse_ASHRAE_90.1-1989_TypTstat profile modified to match FEDS occupied and
!unoccupied utilization rates
 


Schedule:Compact,
  BLDG_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.1, 
  Until: 2:00, 0.1, 
  Until: 3:00, 0.1, 
  Until: 4:00, 0.1, 
  Until: 5:00, 0.1, 
  Until: 6:00, 0.1, 
  Until: 7:00, 0.1, 
  Until: 8:00, 0.2875, 
  Until: 9:00, 0.475, 
  Until: 10:00, 0.6, 
  Until: 11:00, 0.6, 
  Until: 12:00, 0.6, 
  Until: 13:00, 0.5375, 
  Until: 14:00, 0.6, 
  Until: 15:00, 0.6, 
  Until: 16:00, 0.6, 
  Until: 17:00, 0.6, 
  Until: 18:00, 0.225, 
  Until: 19:00, 0.1, 
  Until: 20:00, 0.1, 
  Until: 21:00, 0.1, 
  Until: 22:00, 0.1, 
  Until: 23:00, 0.1, 
  Until: 24:00, 0.1,
  For: Saturday,
  Until: 1:00, 0.1, 
  Until: 2:00, 0.1, 
  Until: 3:00, 0.1, 
  Until: 4:00, 0.1, 
  Until: 5:00, 0.1, 
  Until: 6:00, 0.1, 
  Until: 7:00, 0.1, 
  Until: 8:00, 0.1, 
  Until: 9:00, 0.1, 
  Until: 10:00, 0.1875, 
  Until: 11:00, 0.1875, 
  Until: 12:00, 0.1875, 
  Until: 13:00, 0.1, 
  Until: 14:00, 0.1, 
  Until: 15:00, 0.1, 
  Until: 16:00, 0.1, 
  Until: 17:00, 0.1, 
  Until: 18:00, 0.1, 
  Until: 19:00, 0.1, 
  Until: 20:00, 0.1, 
  Until: 21:00, 0.1, 
  Until: 22:00, 0.1, 
  Until: 23:00, 0.1, 
  Until: 24:00, 0.1,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 1:00, 0.1, 
  Until: 2:00, 0.1, 
  Until: 3:00, 0.1, 
  Until: 4:00, 0.1, 
  Until: 5:00, 0.1, 
  Until: 6:00, 0.1, 
  Until: 7:00, 0.1, 
  Until: 8:00, 0.1, 
  Until: 9:00, 0.1, 
  Until: 10:00, 0.1, 
  Until: 11:00, 0.1, 
  Until: 12:00, 0.1, 
  Until: 13:00, 0.1, 
  Until: 14:00, 0.1, 
  Until: 15:00, 0.1, 
  Until: 16:00, 0.1, 
  Until: 17:00, 0.1, 
  Until: 18:00, 0.1, 
  Until: 19:00, 0.1, 
  Until: 20:00, 0.1, 
  Until: 21:00, 0.1, 
  Until: 22:00, 0.1, 
  Until: 23:00, 0.1, 
  Until: 24:00, 0.1;



! Schedule Warehouse Occupancy, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 6.8, Saturday 1.2, Sunday/Holidays 0
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.7,                     !- Field 8
  Until: 12:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 13:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 16:00,            !- Field 13
  0.85,                    !- Field 14
  Until: 17:00,            !- Field 15
  0.2,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.0,                     !- Field 18
  For: SummerDesignDay,    !- Field 19
  Until: 24:00,            !- Field 20
  1.0,                     !- Field 21
  For: Saturday,           !- Field 22
  Until: 08:00,            !- Field 23
  0.0,                     !- Field 24
  Until: 12:00,            !- Field 25
  0.2,                     !- Field 26
  Until: 16:00,            !- Field 27
  0.1,                     !- Field 28
  Until: 24:00,            !- Field 29
  0.0,                     !- Field 30
  For: WinterDesignDay,    !- Field 31
  Until: 24:00,            !- Field 32
  0.0,                     !- Field 33
  For: Sunday Holidays AllOtherDays,  !- Field 34
  Until: 24:00,            !- Field 35
  0.0;                     !- Field 36

!! Schedule Warehouse Receptacle,
!! MODIFIED for increased off-hours plug loads (to account for more IT and security equipment)
!! Hours: Weekly: 56.3, Yearly: 2936
!Schedule:Compact,
!  BLDG_EQUIP_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekdays,           !- Field 2
!  Until: 07:00,            !- Field 3
!  0.1,                     !- Field 4
!  Until: 08:00,            !- Field 5
!  0.5,                     !- Field 6
!  Until: 09:00,            !- Field 7
!  0.8,                     !- Field 8
!  Until: 12:00,            !- Field 9
!  0.9,                     !- Field 10
!  Until: 13:00,            !- Field 11
!  0.8,                     !- Field 12
!  Until: 17:00,            !- Field 13
!  0.9,                     !- Field 14
!  Until: 18:00,            !- Field 15
!  0.4,                     !- Field 16
!  Until: 24:00,            !- Field 17
!  0.1,                     !- Field 18
!  For: Saturday,           !- Field 19
!  Until: 08:00,            !- Field 20
!  0.1,                     !- Field 21
!  Until: 09:00,            !- Field 22
!  0.2,                     !- Field 23
!  Until: 12:00,            !- Field 24
!  0.4,                     !- Field 25
!  Until: 24:00,            !- Field 26
!  0.1,                     !- Field 27
!  For: SummerDesignDay,    !- Field 28
!  Until: 24:00,            !- Field 29
!  1.0,                     !- Field 30
!  For: WinterDesignDay,    !- Field 31
!  Until: 24:00,            !- Field 32
!  0.0,                     !- Field 33
!  For: Sunday Holidays AllOtherDays,  !- Field 34
!  Until: 24:00,            !- Field 35
!  0.1;                     !- Field 36
!Schedule_Warehouse_ASHRAE_90.1-1989_TypTstat profile modified to match FEDS occupied and,
!unoccupied utilization rates, weighted (by power density) average of Refrigeration, Food Prep, and Misc,
!should only be used with FEDS requirement power density assumptions,
  
Schedule:Compact,
  BLDG_EQUIP_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.066858233,
  Until: 2:00, 0.066858233,
  Until: 3:00, 0.066858233,
  Until: 4:00, 0.066858233,
  Until: 5:00, 0.066858233,
  Until: 6:00, 0.066858233,
  Until: 7:00, 0.066858233,
  Until: 8:00, 0.088993173,
  Until: 9:00, 0.105594378,
  Until: 10:00, 0.111128112,
  Until: 11:00, 0.111128112,
  Until: 12:00, 0.111128112,
  Until: 13:00, 0.105594378,
  Until: 14:00, 0.111128112,
  Until: 15:00, 0.111128112,
  Until: 16:00, 0.111128112,
  Until: 17:00, 0.111128112,
  Until: 18:00, 0.083459438,
  Until: 19:00, 0.066858233,
  Until: 20:00, 0.066858233,
  Until: 21:00, 0.066858233,
  Until: 22:00, 0.066858233,
  Until: 23:00, 0.066858233,
  Until: 24:00, 0.066858233,
  For: Saturday,
  Until: 1:00, 0.066666667,
  Until: 2:00, 0.066666667,
  Until: 3:00, 0.066666667,
  Until: 4:00, 0.066666667,
  Until: 5:00, 0.066666667,
  Until: 6:00, 0.066666667,
  Until: 7:00, 0.066666667,
  Until: 8:00, 0.066666667,
  Until: 9:00, 0.072222222,
  Until: 10:00, 0.083333333,
  Until: 11:00, 0.083333333,
  Until: 12:00, 0.083333333,
  Until: 13:00, 0.066666667,
  Until: 14:00, 0.066666667,
  Until: 15:00, 0.066666667,
  Until: 16:00, 0.066666667,
  Until: 17:00, 0.066666667,
  Until: 18:00, 0.066666667,
  Until: 19:00, 0.066666667,
  Until: 20:00, 0.066666667,
  Until: 21:00, 0.066666667,
  Until: 22:00, 0.066666667,
  Until: 23:00, 0.066666667,
  Until: 24:00, 0.066666667,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 1:00, 0.066666667,
  Until: 2:00, 0.066666667,
  Until: 3:00, 0.066666667,
  Until: 4:00, 0.066666667,
  Until: 5:00, 0.066666667,
  Until: 6:00, 0.066666667,
  Until: 7:00, 0.066666667,
  Until: 8:00, 0.066666667,
  Until: 9:00, 0.066666667,
  Until: 10:00, 0.066666667,
  Until: 11:00, 0.066666667,
  Until: 12:00, 0.066666667,
  Until: 13:00, 0.066666667,
  Until: 14:00, 0.066666667,
  Until: 15:00, 0.066666667,
  Until: 16:00, 0.066666667,
  Until: 17:00, 0.066666667,
  Until: 18:00, 0.066666667,
  Until: 19:00, 0.066666667,
  Until: 20:00, 0.066666667,
  Until: 21:00, 0.066666667,
  Until: 22:00, 0.066666667,
  Until: 23:00, 0.066666667,
  Until: 24:00, 0.066666667;



! Schedule Elevator
Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 10:00,            !- Field 3
  0.00,                    !- Field 4
  Until: 11:00,            !- Field 5
  0.30,                    !- Field 6
  Until: 15:00,            !- Field 7
  0.00,                    !- Field 8
  Until: 16:00,            !- Field 9
  0.40,                    !- Field 10
  Until: 24:00,            !- Field 11
  0.00,                    !- Field 12
  For: Saturday WinterDesignDay,  !- Field 13
  Until: 24:00,            !- Field 14
  0.00,                    !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.00;                    !- Field 18

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  For: Saturday,           !- Field 5
  Until: 24:00,            !- Field 6
  1.0,                     !- Field 7
  For: WinterDesignDay,    !- Field 8
  Until: 24:00,            !- Field 9
  1.0,                     !- Field 10
  For: Sunday Holidays AllOtherDays,  !- Field 11
  Until: 24:00,            !- Field 12
  1.0;                     !- Field 13

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  For: Saturday,           !- Field 5
  Until: 24:00,            !- Field 6
  1.0,                     !- Field 7
  For: WinterDesignDay,    !- Field 8
  Until: 24:00,            !- Field 9
  1.0,                     !- Field 10
  For: Sunday Holidays AllOtherDays,  !- Field 11
  Until: 24:00,            !- Field 12
  1.0;                     !- Field 13

! Schedule Warehouse Service Water Heating, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 4.29, Saturday 0.91, Sunday/Holidays 0.52
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 04:00,            !- Field 3
  0.02,                    !- Field 4
  Until: 05:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.07,                    !- Field 8
  Until: 08:00,            !- Field 9
  0.1,                     !- Field 10
  Until: 09:00,            !- Field 11
  0.3,                     !- Field 12
  Until: 11:00,            !- Field 13
  0.36,                    !- Field 14
  Until: 12:00,            !- Field 15
  0.46,                    !- Field 16
  Until: 13:00,            !- Field 17
  0.57,                    !- Field 18
  Until: 14:00,            !- Field 19
  0.43,                    !- Field 20
  Until: 15:00,            !- Field 21
  0.38,                    !- Field 22
  Until: 16:00,            !- Field 23
  0.4,                     !- Field 24
  Until: 17:00,            !- Field 25
  0.3,                     !- Field 26
  Until: 18:00,            !- Field 27
  0.18,                    !- Field 28
  Until: 24:00,            !- Field 29
  0.03,                    !- Field 30
  For: Saturday WinterDesignDay,  !- Field 31
  Until: 08:00,            !- Field 32
  0.02,                    !- Field 33
  Until: 09:00,            !- Field 34
  0.06,                    !- Field 35
  Until: 11:00,            !- Field 36
  0.12,                    !- Field 37
  Until: 12:00,            !- Field 38
  0.17,                    !- Field 39
  Until: 14:00,            !- Field 40
  0.04,                    !- Field 41
  Until: 24:00,            !- Field 42
  0.02,                    !- Field 43
  For: Sunday Holidays AllOtherDays,  !- Field 44
  Until: 12:00,            !- Field 45
  0.02,                    !- Field 46
  Until: 14:00,            !- Field 47
  0.04,                    !- Field 48
  Until: 24:00,            !- Field 49
  0.02;                    !- Field 50

Schedule:Compact,
  HTGSETP_SCH_Office,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,  !- Field 2
  Until: 06:00,            !- Field 3
  15.5,                     !- Field 4
  Until: 17:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  15.5,                     !- Field 8
  For SummerDesignDay,     !- Field 9
  Until: 24:00,            !- Field 10
  15.5,                     !- Field 11
  For WinterDesignDay,     !- Field 12
  Until: 24:00,            !- Field 13
  21.0,                     !- Field 14
  For: Saturday,           !- Field 15
  Until: 07:00,            !- Field 16
  15.5,                     !- Field 17
  Until: 16:00,            !- Field 18
  21.0,                    !- Field 19
  Until: 24:00,            !- Field 20
  15.5,                     !- Field 21
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until: 24:00,            !- Field 23
  15.5;                     !- Field 24
Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  15.5;                     !- Field 4

Schedule:Compact,
  HTGSETP_BulkStorage_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  7.2;                     !- Field 4

Schedule:Compact,
  CLGSETP_SCH_Office,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  30.0,                    !- Field 4
  Until: 17:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  30.0,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 08:00,            !- Field 10
  30.0,                    !- Field 11
  Until: 16:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  30.0,                    !- Field 15
  For WinterDesignDay,     !- Field 16
  Until: 24:00,            !- Field 17
  30.0,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,            !- Field 20
  30.0;                    !- Field 21

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  26.7;                     !- Field 4

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 17:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 08:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 16:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,            !- Field 20
  0.0;                     !- Field 21

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  -10.0;                   !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

##enddef


##def Schedule_Refrig_Warehouse_ASHRAE_90.1-1989_TypTstat[]
! Schedule set Schedule_Refrig_Warehouse_ASHRAE_90.1-1989_TypTstat[]

! Hours: Weekly: 58, Yearly: 3024
Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 17:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 07:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 16:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Warehouse HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 10, Saturday 8, Sunday/Holidays 0
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

! Schedule Warehouse Lighting , ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.1,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.4,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.7,                     !- Field 8
  Until: 12:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 13:00,            !- Field 11
  0.8,                     !- Field 12
  Until: 17:00,            !- Field 13
  0.9,                     !- Field 14
  Until: 18:00,            !- Field 15
  0.3,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.1,                     !- Field 18
  For: Saturday,           !- Field 19
  Until: 08:00,            !- Field 20
  0.1,                     !- Field 21
  Until: 09:00,            !- Field 22
  0.1,                     !- Field 23
  Until: 12:00,            !- Field 24
  0.24,                    !- Field 25
  Until: 24:00,            !- Field 26
  0.1,                     !- Field 27
  For: Sunday Holidays AllOtherDays,  !- Field 28
  Until: 24:00,            !- Field 29
  0.1;                     !- Field 30

! Schedule Warehouse Occupancy, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 6.8, Saturday 1.2, Sunday/Holidays 0
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.7,                     !- Field 8
  Until: 12:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 13:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 16:00,            !- Field 13
  0.85,                    !- Field 14
  Until: 17:00,            !- Field 15
  0.2,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.0,                     !- Field 18
  For: SummerDesignDay,    !- Field 19
  Until: 07:00,            !- Field 20
  0.0,                     !- Field 21
  Until: 17:00,            !- Field 22
  1.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  0.0,                     !- Field 25
  For: Saturday WinterDesignDay,  !- Field 26
  Until: 08:00,            !- Field 27
  0.0,                     !- Field 28
  Until: 12:00,            !- Field 29
  0.2,                     !- Field 30
  Until: 16:00,            !- Field 31
  0.1,                     !- Field 32
  Until: 24:00,            !- Field 33
  0.0,                     !- Field 34
  For: Sunday Holidays AllOtherDays,  !- Field 35
  Until: 24:00,            !- Field 36
  0.0;                     !- Field 37

! Schedule Warehouse Receptacle,
! MODIFIED for increased off-hours plug loads (to account for more IT and security equipment)
! Hours: Weekly: 56.3, Yearly: 2936
Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.1,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.8,                     !- Field 8
  Until: 12:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 13:00,            !- Field 11
  0.8,                     !- Field 12
  Until: 17:00,            !- Field 13
  0.9,                     !- Field 14
  Until: 18:00,            !- Field 15
  0.4,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.1,                     !- Field 18
  For: Saturday,           !- Field 19
  Until: 08:00,            !- Field 20
  0.1,                     !- Field 21
  Until: 09:00,            !- Field 22
  0.2,                     !- Field 23
  Until: 12:00,            !- Field 24
  0.4,                     !- Field 25
  Until: 24:00,            !- Field 26
  0.1,                     !- Field 27
  For: Sunday Holidays AllOtherDays,  !- Field 28
  Until: 24:00,            !- Field 29
  0.1;                     !- Field 30

! Schedule Elevator
Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 10:00,            !- Field 3
  0.00,                    !- Field 4
  Until: 11:00,            !- Field 5
  0.30,                    !- Field 6
  Until: 15:00,            !- Field 7
  0.00,                    !- Field 8
  Until: 16:00,            !- Field 9
  0.40,                    !- Field 10
  Until: 24:00,            !- Field 11
  0.00,                    !- Field 12
  For: Saturday WinterDesignDay,  !- Field 13
  Until: 24:00,            !- Field 14
  0.00,                    !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.00;                    !- Field 18

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  For: Saturday,           !- Field 5
  Until: 24:00,            !- Field 6
  1.0,                     !- Field 7
  For: WinterDesignDay,    !- Field 8
  Until: 24:00,            !- Field 9
  1.0,                     !- Field 10
  For: Sunday Holidays AllOtherDays,  !- Field 11
  Until: 24:00,            !- Field 12
  1.0;                     !- Field 13

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  For: Saturday,           !- Field 5
  Until: 24:00,            !- Field 6
  1.0,                     !- Field 7
  For: WinterDesignDay,    !- Field 8
  Until: 24:00,            !- Field 9
  1.0,                     !- Field 10
  For: Sunday Holidays AllOtherDays,  !- Field 11
  Until: 24:00,            !- Field 12
  1.0;                     !- Field 13

! Schedule Warehouse Service Water Heating, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 4.29, Saturday 0.91, Sunday/Holidays 0.52
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 04:00,            !- Field 3
  0.02,                    !- Field 4
  Until: 05:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.07,                    !- Field 8
  Until: 08:00,            !- Field 9
  0.1,                     !- Field 10
  Until: 09:00,            !- Field 11
  0.3,                     !- Field 12
  Until: 11:00,            !- Field 13
  0.36,                    !- Field 14
  Until: 12:00,            !- Field 15
  0.46,                    !- Field 16
  Until: 13:00,            !- Field 17
  0.57,                    !- Field 18
  Until: 14:00,            !- Field 19
  0.43,                    !- Field 20
  Until: 15:00,            !- Field 21
  0.38,                    !- Field 22
  Until: 16:00,            !- Field 23
  0.4,                     !- Field 24
  Until: 17:00,            !- Field 25
  0.3,                     !- Field 26
  Until: 18:00,            !- Field 27
  0.18,                    !- Field 28
  Until: 24:00,            !- Field 29
  0.03,                    !- Field 30
  For: Saturday WinterDesignDay,  !- Field 31
  Until: 08:00,            !- Field 32
  0.02,                    !- Field 33
  Until: 09:00,            !- Field 34
  0.06,                    !- Field 35
  Until: 11:00,            !- Field 36
  0.12,                    !- Field 37
  Until: 12:00,            !- Field 38
  0.17,                    !- Field 39
  Until: 14:00,            !- Field 40
  0.04,                    !- Field 41
  Until: 24:00,            !- Field 42
  0.02,                    !- Field 43
  For: Sunday Holidays AllOtherDays,  !- Field 44
  Until: 12:00,            !- Field 45
  0.02,                    !- Field 46
  Until: 14:00,            !- Field 47
  0.04,                    !- Field 48
  Until: 24:00,            !- Field 49
  0.02;                    !- Field 50

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays WinterDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  15.5,                     !- Field 4
  Until: 17:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  15.5,                     !- Field 8
  For SummerDesignDay,     !- Field 9
  Until: 24:00,            !- Field 10
  15.5,                     !- Field 11
  For: Saturday,           !- Field 12
  Until: 07:00,            !- Field 13
  15.5,                     !- Field 14
  Until: 16:00,            !- Field 15
  21.0,                    !- Field 16
  Until: 24:00,            !- Field 17
  15.5,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,            !- Field 20
  15.5;                     !- Field 21

Schedule:Compact,
  HTGSETP_FineStorage_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  15.5;                     !- Field 4

Schedule:Compact,
  HTGSETP_BulkStorage_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  7.2;                     !- Field 4

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  30.0,                    !- Field 4
  Until: 17:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  30.0,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 08:00,            !- Field 10
  30.0,                    !- Field 11
  Until: 16:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  30.0,                    !- Field 15
  For WinterDesignDay,     !- Field 16
  Until: 24:00,            !- Field 17
  30.0,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,            !- Field 20
  30.0;                    !- Field 21

Schedule:Compact,
  CLGSETP_FineStorage_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  26.7;                     !- Field 4

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 17:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 08:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 16:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,            !- Field 20
  0.0;                     !- Field 21

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  -10.0;                   !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

##enddef

##def Schedule_School_ASHRAE_90.1-1989_TypTstat[]
! Schedule set Schedule_School_ASHRAE_90.1-1989_TypTstat[]

! Hours: Weekly: 80, Yearly: 4171
Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 08:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 13:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule School HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 15, Saturday 5, Sunday/Holidays 0
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 08:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 13:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

! Schedule School Lighting, ASHRAE 90.1-1989, Section 13
!Schedule:Compact,
!  BLDG_LIGHT_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekdays,           !- Field 2
!  Until: 07:00,            !- Field 3
!  0.02,                    !- Field 4
!  Until: 08:00,            !- Field 5
!  0.3,                     !- Field 6
!  Until: 09:00,            !- Field 7
!  0.85,                    !- Field 8
!  Until: 12:00,            !- Field 9
!  0.95,                    !- Field 10
!  Until: 15:00,            !- Field 11
!  0.8,                     !- Field 12
!  Until: 16:00,            !- Field 13
!  0.7,                     !- Field 14
!  Until: 18:00,            !- Field 15
!  0.5,                     !- Field 16
!  Until: 21:00,            !- Field 17
!  0.35,                    !- Field 18
!  Until: 22:00,            !- Field 19
!  0.3,                     !- Field 20
!  Until: 24:00,            !- Field 21
!  0.02,                    !- Field 22
!  For: Saturday,           !- Field 23
!  Until: 07:00,            !- Field 24
!  0.02,                    !- Field 25
!  Until: 08:00,            !- Field 26
!  0.05,                    !- Field 27
!  Until: 13:00,            !- Field 28
!  0.15,                    !- Field 29
!  Until: 16:00,            !- Field 30
!  0.05,                    !- Field 31
!  Until: 24:00,            !- Field 32
!  0.02,                    !- Field 33
!  For: SummerDesignDay,    !- Field 34
!  Until: 24:00,            !- Field 35
!  1.0,                     !- Field 36
!  For: WinterDesignDay,    !- Field 37
!  Until: 24:00,            !- Field 38
!  0.0,                     !- Field 39
!  For: Sunday Holidays AllOtherDays,  !- Field 40
!  Until: 08:00,            !- Field 41
!  0.02,                    !- Field 42
!  Until: 16:00,            !- Field 43
!  0.05,                    !- Field 44
!  Until: 24:00,            !- Field 45
!  0.02;                    !- Field 46

!Schedule_School_ASHRAE_90.1-1989_TypTstat profile modified to match FEDS occupied and
!unoccupied utilization rates
 


Schedule:Compact,
  BLDG_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.08, 
  Until: 2:00, 0.08, 
  Until: 3:00, 0.08, 
  Until: 4:00, 0.08, 
  Until: 5:00, 0.08, 
  Until: 6:00, 0.08, 
  Until: 7:00, 0.08, 
  Until: 8:00, 0.227526882, 
  Until: 9:00, 0.517311828, 
  Until: 10:00, 0.57, 
  Until: 11:00, 0.57, 
  Until: 12:00, 0.57, 
  Until: 13:00, 0.490967742, 
  Until: 14:00, 0.490967742, 
  Until: 15:00, 0.490967742, 
  Until: 16:00, 0.43827957, 
  Until: 17:00, 0.332903226, 
  Until: 18:00, 0.332903226, 
  Until: 19:00, 0.253870968, 
  Until: 20:00, 0.253870968, 
  Until: 21:00, 0.253870968, 
  Until: 22:00, 0.227526882, 
  Until: 23:00, 0.08, 
  Until: 24:00, 0.08,
  For: Saturday,
  Until: 1:00, 0.08, 
  Until: 2:00, 0.08, 
  Until: 3:00, 0.08, 
  Until: 4:00, 0.08, 
  Until: 5:00, 0.08, 
  Until: 6:00, 0.08, 
  Until: 7:00, 0.08, 
  Until: 8:00, 0.095806452, 
  Until: 9:00, 0.148494624, 
  Until: 10:00, 0.148494624, 
  Until: 11:00, 0.148494624, 
  Until: 12:00, 0.148494624, 
  Until: 13:00, 0.148494624, 
  Until: 14:00, 0.095806452, 
  Until: 15:00, 0.095806452, 
  Until: 16:00, 0.095806452, 
  Until: 17:00, 0.08, 
  Until: 18:00, 0.08, 
  Until: 19:00, 0.08, 
  Until: 20:00, 0.08, 
  Until: 21:00, 0.08, 
  Until: 22:00, 0.08, 
  Until: 23:00, 0.08, 
  Until: 24:00, 0.08,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 1:00, 0.08, 
  Until: 2:00, 0.08, 
  Until: 3:00, 0.08, 
  Until: 4:00, 0.08, 
  Until: 5:00, 0.08, 
  Until: 6:00, 0.08, 
  Until: 7:00, 0.08, 
  Until: 8:00, 0.08, 
  Until: 9:00, 0.095806452, 
  Until: 10:00, 0.095806452, 
  Until: 11:00, 0.095806452, 
  Until: 12:00, 0.095806452, 
  Until: 13:00, 0.095806452, 
  Until: 14:00, 0.095806452, 
  Until: 15:00, 0.095806452, 
  Until: 16:00, 0.095806452, 
  Until: 17:00, 0.08, 
  Until: 18:00, 0.08, 
  Until: 19:00, 0.08, 
  Until: 20:00, 0.08, 
  Until: 21:00, 0.08, 
  Until: 22:00, 0.08, 
  Until: 23:00, 0.08, 
  Until: 24:00, 0.08;


! Schedule School Receptacles, ASHRAE 90.1-1989, Section 13
! Hours: Weekly: 66.7, Yearly: 3478
!Schedule:Compact,
!  BLDG_EQUIP_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekdays,           !- Field 2
!  Until: 07:00,            !- Field 3
!  0.15,                    !- Field 4
!  Until: 08:00,            !- Field 5
!  0.4,                     !- Field 6
!  Until: 09:00,            !- Field 7
!  0.9,                     !- Field 8
!  Until: 12:00,            !- Field 9
!  0.9,                     !- Field 10
!  Until: 15:00,            !- Field 11
!  0.9,                     !- Field 12
!  Until: 16:00,            !- Field 13
!  0.8,                     !- Field 14
!  Until: 18:00,            !- Field 15
!  0.6,                     !- Field 16
!  Until: 21:00,            !- Field 17
!  0.45,                    !- Field 18
!  Until: 22:00,            !- Field 19
!  0.4,                     !- Field 20
!  Until: 24:00,            !- Field 21
!  0.15,                    !- Field 22
!  For: Saturday,           !- Field 23
!  Until: 07:00,            !- Field 24
!  0.15,                    !- Field 25
!  Until: 08:00,            !- Field 26
!  0.15,                    !- Field 27
!  Until: 13:00,            !- Field 28
!  0.25,                    !- Field 29
!  Until: 16:00,            !- Field 30
!  0.15,                    !- Field 31
!  Until: 24:00,            !- Field 32
!  0.15,                    !- Field 33
!  For: SummerDesignDay,    !- Field 34
!  Until: 24:00,            !- Field 35
!  1.0,                     !- Field 36
!  For: WinterDesignDay,    !- Field 37
!  Until: 24:00,            !- Field 38
!  0.0,                     !- Field 39
!  For: Sunday Holidays AllOtherDays,  !- Field 40
!  Until: 08:00,            !- Field 41
!  0.15,                    !- Field 42
!  Until: 16:00,            !- Field 43
!  0.15,                    !- Field 44
!  Until: 24:00,            !- Field 45
!  0.15;                    !- Field 46


!Schedule_School_ASHRAE_90.1-1989_TypTstat profile modified to match FEDS occupied and
!unoccupied utilization rates, weighted (by power density) average of Refrigeration, Food Prep, and Misc
!should only be used with FEDS requirement power density assumptions
  
Schedule:Compact,
  BLDG_EQUIP_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.023329851,
  Until: 2:00, 0.023329851,
  Until: 3:00, 0.023329851,
  Until: 4:00, 0.023329851,
  Until: 5:00, 0.023329851,
  Until: 6:00, 0.023329851,
  Until: 7:00, 0.023329851,
  Until: 8:00, 0.054767164,
  Until: 9:00, 0.117641791,
  Until: 10:00, 0.117641791,
  Until: 11:00, 0.117641791,
  Until: 12:00, 0.117641791,
  Until: 13:00, 0.117641791,
  Until: 14:00, 0.117641791,
  Until: 15:00, 0.117641791,
  Until: 16:00, 0.079917015,
  Until: 17:00, 0.079917015,
  Until: 18:00, 0.079917015,
  Until: 19:00, 0.061054627,
  Until: 20:00, 0.061054627,
  Until: 21:00, 0.061054627,
  Until: 22:00, 0.054767164,
  Until: 23:00, 0.023329851,
  Until: 24:00, 0.023329851,
  For: Saturday,
  Until: 1:00, 0.023329851,
  Until: 2:00, 0.023329851,
  Until: 3:00, 0.023329851,
  Until: 4:00, 0.023329851,
  Until: 5:00, 0.023329851,
  Until: 6:00, 0.023329851,
  Until: 7:00, 0.023329851,
  Until: 8:00, 0.023329851,
  Until: 9:00, 0.035904776,
  Until: 10:00, 0.035904776,
  Until: 11:00, 0.035904776,
  Until: 12:00, 0.035904776,
  Until: 13:00, 0.035904776,
  Until: 14:00, 0.023329851,
  Until: 15:00, 0.023329851,
  Until: 16:00, 0.023329851,
  Until: 17:00, 0.023329851,
  Until: 18:00, 0.023329851,
  Until: 19:00, 0.023329851,
  Until: 20:00, 0.023329851,
  Until: 21:00, 0.023329851,
  Until: 22:00, 0.023329851,
  Until: 23:00, 0.023329851,
  Until: 24:00, 0.023329851,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,  
  Until: 1:00, 0.023329851,
  Until: 2:00, 0.023329851,
  Until: 3:00, 0.023329851,
  Until: 4:00, 0.023329851,
  Until: 5:00, 0.023329851,
  Until: 6:00, 0.023329851,
  Until: 7:00, 0.023329851,
  Until: 8:00, 0.023329851,
  Until: 9:00, 0.023329851,
  Until: 10:00, 0.023329851,
  Until: 11:00, 0.023329851,
  Until: 12:00, 0.023329851,
  Until: 13:00, 0.023329851,
  Until: 14:00, 0.023329851,
  Until: 15:00, 0.023329851,
  Until: 16:00, 0.023329851,
  Until: 17:00, 0.023329851,
  Until: 18:00, 0.023329851,
  Until: 19:00, 0.023329851,
  Until: 20:00, 0.023329851,
  Until: 21:00, 0.023329851,
  Until: 22:00, 0.023329851,
  Until: 23:00, 0.023329851,
  Until: 24:00, 0.023329851;


! Schedule Elevator
Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 08:00,            !- Field 3
  0.00,                    !- Field 4
  Until: 15:00,            !- Field 5
  0.30,                    !- Field 6
  Until: 16:00,            !- Field 7
  0.15,                    !- Field 8
  Until: 24:00,            !- Field 9
  0.00,                    !- Field 10
  For: Saturday WinterDesignDay,  !- Field 11
  Until: 24:00,            !- Field 12
  0.00,                    !- Field 13
  For: Sunday Holidays AllOtherDays,  !- Field 14
  Until: 24:00,            !- Field 15
  0.00;                    !- Field 16

! Schedule School Occupancy, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.75,                    !- Field 8
  Until: 11:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 15:00,            !- Field 11
  0.8,                     !- Field 12
  Until: 16:00,            !- Field 13
  0.45,                    !- Field 14
  Until: 17:00,            !- Field 15
  0.15,                    !- Field 16
  Until: 18:00,            !- Field 17
  0.05,                    !- Field 18
  Until: 19:00,            !- Field 19
  0.15,                    !- Field 20
  Until: 21:00,            !- Field 21
  0.2,                     !- Field 22
  Until: 22:00,            !- Field 23
  0.1,                     !- Field 24
  Until: 24:00,            !- Field 25
  0.0,                     !- Field 26
  For: SummerDesignDay,    !- Field 27
  Until: 24:00,            !- Field 28
  1.0,                     !- Field 29
  For: WinterDesignDay,    !- Field 30
  Until: 24:00,            !- Field 31
  0.0,                     !- Field 32
  For: Saturday,           !- Field 33
  Until: 08:00,            !- Field 34
  0.0,                     !- Field 35
  Until: 13:00,            !- Field 36
  0.1,                     !- Field 37
  Until: 24:00,            !- Field 38
  0.0,                     !- Field 39
  For: Sunday Holidays AllOtherDays,  !- Field 40
  Until: 24:00,            !- Field 41
  0.0;                     !- Field 42

! Schedule School Service Water Heating, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 08:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.34,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.6,                     !- Field 10
  Until: 11:00,            !- Field 11
  0.63,                    !- Field 12
  Until: 12:00,            !- Field 13
  0.72,                    !- Field 14
  Until: 13:00,            !- Field 15
  0.79,                    !- Field 16
  Until: 14:00,            !- Field 17
  0.83,                    !- Field 18
  Until: 15:00,            !- Field 19
  0.61,                    !- Field 20
  Until: 16:00,            !- Field 21
  0.65,                    !- Field 22
  Until: 18:00,            !- Field 23
  0.1,                     !- Field 24
  Until: 19:00,            !- Field 25
  0.19,                    !- Field 26
  Until: 20:00,            !- Field 27
  0.25,                    !- Field 28
  Until: 22:00,            !- Field 29
  0.22,                    !- Field 30
  Until: 23:00,            !- Field 31
  0.12,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.09,                    !- Field 34
  For: Saturday WinterDesignDay,  !- Field 35
  Until: 09:00,            !- Field 36
  0.03,                    !- Field 37
  Until: 13:00,            !- Field 38
  0.05,                    !- Field 39
  Until: 24:00,            !- Field 40
  0.03,                    !- Field 41
  For: Sunday Holidays AllOtherDays,  !- Field 42
  Until: 08:00,            !- Field 43
  0.03,                    !- Field 44
  Until: 14:00,            !- Field 45
  0.05,                    !- Field 46
  Until: 24:00,            !- Field 47
  0.03;                    !- Field 48

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 08:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 13:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 08:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 13:00,            !- Field 12
  0.5,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays WinterDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  13.,                     !- Field 4
  Until: 22:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  13.,                     !- Field 8
  For SummerDesignDay,     !- Field 9
  Until: 24:00,            !- Field 10
  13.,                     !- Field 11
  For: Saturday,           !- Field 12
  Until: 08:00,            !- Field 13
  13.,                     !- Field 14
  Until: 13:00,            !- Field 15
  21.0,                    !- Field 16
  Until: 24:00,            !- Field 17
  13.,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,            !- Field 20
  13.;                     !- Field 21

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  33.0,                    !- Field 4
  Until: 22:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  33.0,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 08:00,            !- Field 10
  33.0,                    !- Field 11
  Until: 13:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  33.0,                    !- Field 15
  For WinterDesignDay,     !- Field 16
  Until: 24:00,            !- Field 17
  33.0,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,            !- Field 20
  33.0;                    !- Field 21

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 08:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 13:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,            !- Field 20
  0.0;                     !- Field 21

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  16.0;                    !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

##enddef
##def Schedule_School_ASHRAE_90.1-1989_NoTstatSetBack[]
! Schedule set Schedule_School_ASHRAE_90.1-1989_TypTstat[]

! Hours: Weekly: 80, Yearly: 4171
Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 08:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 13:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule School HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 15, Saturday 5, Sunday/Holidays 0
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 08:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 13:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

! Schedule School Lighting, ASHRAE 90.1-1989, Section 13
!Schedule:Compact,
!  BLDG_LIGHT_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekdays,           !- Field 2
!  Until: 07:00,            !- Field 3
!  0.02,                    !- Field 4
!  Until: 08:00,            !- Field 5
!  0.3,                     !- Field 6
!  Until: 09:00,            !- Field 7
!  0.85,                    !- Field 8
!  Until: 12:00,            !- Field 9
!  0.95,                    !- Field 10
!  Until: 15:00,            !- Field 11
!  0.8,                     !- Field 12
!  Until: 16:00,            !- Field 13
!  0.7,                     !- Field 14
!  Until: 18:00,            !- Field 15
!  0.5,                     !- Field 16
!  Until: 21:00,            !- Field 17
!  0.35,                    !- Field 18
!  Until: 22:00,            !- Field 19
!  0.3,                     !- Field 20
!  Until: 24:00,            !- Field 21
!  0.02,                    !- Field 22
!  For: Saturday,           !- Field 23
!  Until: 07:00,            !- Field 24
!  0.02,                    !- Field 25
!  Until: 08:00,            !- Field 26
!  0.05,                    !- Field 27
!  Until: 13:00,            !- Field 28
!  0.15,                    !- Field 29
!  Until: 16:00,            !- Field 30
!  0.05,                    !- Field 31
!  Until: 24:00,            !- Field 32
!  0.02,                    !- Field 33
!  For: SummerDesignDay,    !- Field 34
!  Until: 24:00,            !- Field 35
!  1.0,                     !- Field 36
!  For: WinterDesignDay,    !- Field 37
!  Until: 24:00,            !- Field 38
!  0.0,                     !- Field 39
!  For: Sunday Holidays AllOtherDays,  !- Field 40
!  Until: 08:00,            !- Field 41
!  0.02,                    !- Field 42
!  Until: 16:00,            !- Field 43
!  0.05,                    !- Field 44
!  Until: 24:00,            !- Field 45
!  0.02;                    !- Field 46

!Schedule_School_ASHRAE_90.1-1989_TypTstat profile modified to match FEDS occupied and
!unoccupied utilization rates
 


Schedule:Compact,
  BLDG_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.08, 
  Until: 2:00, 0.08, 
  Until: 3:00, 0.08, 
  Until: 4:00, 0.08, 
  Until: 5:00, 0.08, 
  Until: 6:00, 0.08, 
  Until: 7:00, 0.08, 
  Until: 8:00, 0.227526882, 
  Until: 9:00, 0.517311828, 
  Until: 10:00, 0.57, 
  Until: 11:00, 0.57, 
  Until: 12:00, 0.57, 
  Until: 13:00, 0.490967742, 
  Until: 14:00, 0.490967742, 
  Until: 15:00, 0.490967742, 
  Until: 16:00, 0.43827957, 
  Until: 17:00, 0.332903226, 
  Until: 18:00, 0.332903226, 
  Until: 19:00, 0.253870968, 
  Until: 20:00, 0.253870968, 
  Until: 21:00, 0.253870968, 
  Until: 22:00, 0.227526882, 
  Until: 23:00, 0.08, 
  Until: 24:00, 0.08,
  For: Saturday,
  Until: 1:00, 0.08, 
  Until: 2:00, 0.08, 
  Until: 3:00, 0.08, 
  Until: 4:00, 0.08, 
  Until: 5:00, 0.08, 
  Until: 6:00, 0.08, 
  Until: 7:00, 0.08, 
  Until: 8:00, 0.095806452, 
  Until: 9:00, 0.148494624, 
  Until: 10:00, 0.148494624, 
  Until: 11:00, 0.148494624, 
  Until: 12:00, 0.148494624, 
  Until: 13:00, 0.148494624, 
  Until: 14:00, 0.095806452, 
  Until: 15:00, 0.095806452, 
  Until: 16:00, 0.095806452, 
  Until: 17:00, 0.08, 
  Until: 18:00, 0.08, 
  Until: 19:00, 0.08, 
  Until: 20:00, 0.08, 
  Until: 21:00, 0.08, 
  Until: 22:00, 0.08, 
  Until: 23:00, 0.08, 
  Until: 24:00, 0.08,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 1:00, 0.08, 
  Until: 2:00, 0.08, 
  Until: 3:00, 0.08, 
  Until: 4:00, 0.08, 
  Until: 5:00, 0.08, 
  Until: 6:00, 0.08, 
  Until: 7:00, 0.08, 
  Until: 8:00, 0.08, 
  Until: 9:00, 0.095806452, 
  Until: 10:00, 0.095806452, 
  Until: 11:00, 0.095806452, 
  Until: 12:00, 0.095806452, 
  Until: 13:00, 0.095806452, 
  Until: 14:00, 0.095806452, 
  Until: 15:00, 0.095806452, 
  Until: 16:00, 0.095806452, 
  Until: 17:00, 0.08, 
  Until: 18:00, 0.08, 
  Until: 19:00, 0.08, 
  Until: 20:00, 0.08, 
  Until: 21:00, 0.08, 
  Until: 22:00, 0.08, 
  Until: 23:00, 0.08, 
  Until: 24:00, 0.08;


! Schedule School Receptacles, ASHRAE 90.1-1989, Section 13
! Hours: Weekly: 66.7, Yearly: 3478
!Schedule:Compact,
!  BLDG_EQUIP_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekdays,           !- Field 2
!  Until: 07:00,            !- Field 3
!  0.15,                    !- Field 4
!  Until: 08:00,            !- Field 5
!  0.4,                     !- Field 6
!  Until: 09:00,            !- Field 7
!  0.9,                     !- Field 8
!  Until: 12:00,            !- Field 9
!  0.9,                     !- Field 10
!  Until: 15:00,            !- Field 11
!  0.9,                     !- Field 12
!  Until: 16:00,            !- Field 13
!  0.8,                     !- Field 14
!  Until: 18:00,            !- Field 15
!  0.6,                     !- Field 16
!  Until: 21:00,            !- Field 17
!  0.45,                    !- Field 18
!  Until: 22:00,            !- Field 19
!  0.4,                     !- Field 20
!  Until: 24:00,            !- Field 21
!  0.15,                    !- Field 22
!  For: Saturday,           !- Field 23
!  Until: 07:00,            !- Field 24
!  0.15,                    !- Field 25
!  Until: 08:00,            !- Field 26
!  0.15,                    !- Field 27
!  Until: 13:00,            !- Field 28
!  0.25,                    !- Field 29
!  Until: 16:00,            !- Field 30
!  0.15,                    !- Field 31
!  Until: 24:00,            !- Field 32
!  0.15,                    !- Field 33
!  For: SummerDesignDay,    !- Field 34
!  Until: 24:00,            !- Field 35
!  1.0,                     !- Field 36
!  For: WinterDesignDay,    !- Field 37
!  Until: 24:00,            !- Field 38
!  0.0,                     !- Field 39
!  For: Sunday Holidays AllOtherDays,  !- Field 40
!  Until: 08:00,            !- Field 41
!  0.15,                    !- Field 42
!  Until: 16:00,            !- Field 43
!  0.15,                    !- Field 44
!  Until: 24:00,            !- Field 45
!  0.15;                    !- Field 46


!Schedule_School_ASHRAE_90.1-1989_TypTstat profile modified to match FEDS occupied and
!unoccupied utilization rates, weighted (by power density) average of Refrigeration, Food Prep, and Misc
!should only be used with FEDS requirement power density assumptions
  
Schedule:Compact,
  BLDG_EQUIP_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.023329851,
  Until: 2:00, 0.023329851,
  Until: 3:00, 0.023329851,
  Until: 4:00, 0.023329851,
  Until: 5:00, 0.023329851,
  Until: 6:00, 0.023329851,
  Until: 7:00, 0.023329851,
  Until: 8:00, 0.054767164,
  Until: 9:00, 0.117641791,
  Until: 10:00, 0.117641791,
  Until: 11:00, 0.117641791,
  Until: 12:00, 0.117641791,
  Until: 13:00, 0.117641791,
  Until: 14:00, 0.117641791,
  Until: 15:00, 0.117641791,
  Until: 16:00, 0.079917015,
  Until: 17:00, 0.079917015,
  Until: 18:00, 0.079917015,
  Until: 19:00, 0.061054627,
  Until: 20:00, 0.061054627,
  Until: 21:00, 0.061054627,
  Until: 22:00, 0.054767164,
  Until: 23:00, 0.023329851,
  Until: 24:00, 0.023329851,
  For: Saturday,
  Until: 1:00, 0.023329851,
  Until: 2:00, 0.023329851,
  Until: 3:00, 0.023329851,
  Until: 4:00, 0.023329851,
  Until: 5:00, 0.023329851,
  Until: 6:00, 0.023329851,
  Until: 7:00, 0.023329851,
  Until: 8:00, 0.023329851,
  Until: 9:00, 0.035904776,
  Until: 10:00, 0.035904776,
  Until: 11:00, 0.035904776,
  Until: 12:00, 0.035904776,
  Until: 13:00, 0.035904776,
  Until: 14:00, 0.023329851,
  Until: 15:00, 0.023329851,
  Until: 16:00, 0.023329851,
  Until: 17:00, 0.023329851,
  Until: 18:00, 0.023329851,
  Until: 19:00, 0.023329851,
  Until: 20:00, 0.023329851,
  Until: 21:00, 0.023329851,
  Until: 22:00, 0.023329851,
  Until: 23:00, 0.023329851,
  Until: 24:00, 0.023329851,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,  
  Until: 1:00, 0.023329851,
  Until: 2:00, 0.023329851,
  Until: 3:00, 0.023329851,
  Until: 4:00, 0.023329851,
  Until: 5:00, 0.023329851,
  Until: 6:00, 0.023329851,
  Until: 7:00, 0.023329851,
  Until: 8:00, 0.023329851,
  Until: 9:00, 0.023329851,
  Until: 10:00, 0.023329851,
  Until: 11:00, 0.023329851,
  Until: 12:00, 0.023329851,
  Until: 13:00, 0.023329851,
  Until: 14:00, 0.023329851,
  Until: 15:00, 0.023329851,
  Until: 16:00, 0.023329851,
  Until: 17:00, 0.023329851,
  Until: 18:00, 0.023329851,
  Until: 19:00, 0.023329851,
  Until: 20:00, 0.023329851,
  Until: 21:00, 0.023329851,
  Until: 22:00, 0.023329851,
  Until: 23:00, 0.023329851,
  Until: 24:00, 0.023329851;


! Schedule Elevator
Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 08:00,            !- Field 3
  0.00,                    !- Field 4
  Until: 15:00,            !- Field 5
  0.30,                    !- Field 6
  Until: 16:00,            !- Field 7
  0.15,                    !- Field 8
  Until: 24:00,            !- Field 9
  0.00,                    !- Field 10
  For: Saturday WinterDesignDay,  !- Field 11
  Until: 24:00,            !- Field 12
  0.00,                    !- Field 13
  For: Sunday Holidays AllOtherDays,  !- Field 14
  Until: 24:00,            !- Field 15
  0.00;                    !- Field 16

! Schedule School Occupancy, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.75,                    !- Field 8
  Until: 11:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 15:00,            !- Field 11
  0.8,                     !- Field 12
  Until: 16:00,            !- Field 13
  0.45,                    !- Field 14
  Until: 17:00,            !- Field 15
  0.15,                    !- Field 16
  Until: 18:00,            !- Field 17
  0.05,                    !- Field 18
  Until: 19:00,            !- Field 19
  0.15,                    !- Field 20
  Until: 21:00,            !- Field 21
  0.2,                     !- Field 22
  Until: 22:00,            !- Field 23
  0.1,                     !- Field 24
  Until: 24:00,            !- Field 25
  0.0,                     !- Field 26
  For: SummerDesignDay,    !- Field 27
  Until: 24:00,            !- Field 28
  1.0,                     !- Field 29
  For: WinterDesignDay,    !- Field 30
  Until: 24:00,            !- Field 31
  0.0,                     !- Field 32
  For: Saturday,           !- Field 33
  Until: 08:00,            !- Field 34
  0.0,                     !- Field 35
  Until: 13:00,            !- Field 36
  0.1,                     !- Field 37
  Until: 24:00,            !- Field 38
  0.0,                     !- Field 39
  For: Sunday Holidays AllOtherDays,  !- Field 40
  Until: 24:00,            !- Field 41
  0.0;                     !- Field 42

! Schedule School Service Water Heating, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 08:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.34,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.6,                     !- Field 10
  Until: 11:00,            !- Field 11
  0.63,                    !- Field 12
  Until: 12:00,            !- Field 13
  0.72,                    !- Field 14
  Until: 13:00,            !- Field 15
  0.79,                    !- Field 16
  Until: 14:00,            !- Field 17
  0.83,                    !- Field 18
  Until: 15:00,            !- Field 19
  0.61,                    !- Field 20
  Until: 16:00,            !- Field 21
  0.65,                    !- Field 22
  Until: 18:00,            !- Field 23
  0.1,                     !- Field 24
  Until: 19:00,            !- Field 25
  0.19,                    !- Field 26
  Until: 20:00,            !- Field 27
  0.25,                    !- Field 28
  Until: 22:00,            !- Field 29
  0.22,                    !- Field 30
  Until: 23:00,            !- Field 31
  0.12,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.09,                    !- Field 34
  For: Saturday WinterDesignDay,  !- Field 35
  Until: 09:00,            !- Field 36
  0.03,                    !- Field 37
  Until: 13:00,            !- Field 38
  0.05,                    !- Field 39
  Until: 24:00,            !- Field 40
  0.03,                    !- Field 41
  For: Sunday Holidays AllOtherDays,  !- Field 42
  Until: 08:00,            !- Field 43
  0.03,                    !- Field 44
  Until: 14:00,            !- Field 45
  0.05,                    !- Field 46
  Until: 24:00,            !- Field 47
  0.03;                    !- Field 48

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 08:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 13:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 08:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 13:00,            !- Field 12
  0.5,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays WinterDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  21,                     !- Field 4
  Until: 22:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  13.,                     !- Field 8
  For SummerDesignDay,     !- Field 9
  Until: 24:00,            !- Field 10
  21,                     !- Field 11
  For: Saturday,           !- Field 12
  Until: 08:00,            !- Field 13
  21,                     !- Field 14
  Until: 13:00,            !- Field 15
  21.0,                    !- Field 16
  Until: 24:00,            !- Field 17
  21,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,            !- Field 20
  21;                     !- Field 21

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  24,                    !- Field 4
  Until: 22:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  24,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 08:00,            !- Field 10
  24,                    !- Field 11
  Until: 13:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  24,                    !- Field 15
  For WinterDesignDay,     !- Field 16
  Until: 24:00,            !- Field 17
  24,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,            !- Field 20
  24;                    !- Field 21

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 08:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 13:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,            !- Field 20
  0.0;                     !- Field 21

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  16.0;                    !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

##enddef

##def Schedule_Restaurant_ASHRAE_90.1-1989_TypTstat[]
! Schedule set Schedule_Restaurant_ASHRAE_90.1-1989_TypTstat[]

! Hours: Weekly: 135, Yearly: 7039
! Schedule Restaurant Lighting, ASHRAE 90.1-1989, Section 13
  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    6.7;                     !- Field 4
 
  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.;                     !- Field 4


!Schedule:Compact,
!  BLDG_LIGHT_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekday,            !- Field 2
!  Until: 05:00,            !- Field 3
!  0.15,                    !- Field 4
!  Until: 06:00,            !- Field 5
!  0.2,                     !- Field 6
!  Until: 08:00,            !- Field 7
!  0.4,                     !- Field 8
!  Until: 10:00,            !- Field 9
!  0.6,                     !- Field 10
!  Until: 22:00,            !- Field 11
!  0.9,                     !- Field 12
!  Until: 23:00,            !- Field 13
!  0.5,                     !- Field 14
!  Until: 24:00,            !- Field 15
!  0.3,                     !- Field 16
!  For: Saturday,           !- Field 17
!  Until: 01:00,            !- Field 18
!  0.2,                     !- Field 19
!  Until: 06:00,            !- Field 20
!  0.15,                    !- Field 21
!  Until: 08:00,            !- Field 22
!  0.3,                     !- Field 23
!  Until: 10:00,            !- Field 24
!  0.6,                     !- Field 25
!  Until: 17:00,            !- Field 26
!  0.8,                     !- Field 27
!  Until: 22:00,            !- Field 28
!  0.9,                     !- Field 29
!  Until: 23:00,            !- Field 30
!  0.5,                     !- Field 31
!  Until: 24:00,            !- Field 32
!  0.3,                     !- Field 33
!  For: SummerDesignDay,    !- Field 34
!  Until: 24:00,            !- Field 35
!  1.0,                     !- Field 36
!  For: WinterDesignDay,    !- Field 37
!  Until: 24:00,            !- Field 38
!  0.0,                     !- Field 39
!  For: Sunday Holidays AllOtherDays,  !- Field 40
!  Until: 01:00,            !- Field 41
!  0.2,                     !- Field 42
!  Until: 06:00,            !- Field 43
!  0.15,                    !- Field 44
!  Until: 08:00,            !- Field 45
!  0.3,                     !- Field 46
!  Until: 10:00,            !- Field 47
!  0.5,                     !- Field 48
!  Until: 16:00,            !- Field 49
!  0.7,                     !- Field 50
!  Until: 22:00,            !- Field 51
!  0.6,                     !- Field 52
!  Until: 23:00,            !- Field 53
!  0.5,                     !- Field 54
!  Until: 24:00,            !- Field 55
!  0.3;                     !- Field 56

Schedule:Compact,
  BLDG_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.13, 
  Until: 2:00, 0.13, 
  Until: 3:00, 0.13, 
  Until: 4:00, 0.13, 
  Until: 5:00, 0.13, 
  Until: 6:00, 0.158666667, 
  Until: 7:00, 0.273333333, 
  Until: 8:00, 0.273333333, 
  Until: 9:00, 0.388, 
  Until: 10:00, 0.388, 
  Until: 11:00, 0.56, 
  Until: 12:00, 0.56, 
  Until: 13:00, 0.56, 
  Until: 14:00, 0.56, 
  Until: 15:00, 0.56, 
  Until: 16:00, 0.56, 
  Until: 17:00, 0.56, 
  Until: 18:00, 0.56, 
  Until: 19:00, 0.56, 
  Until: 20:00, 0.56, 
  Until: 21:00, 0.56, 
  Until: 22:00, 0.56, 
  Until: 23:00, 0.330666667, 
  Until: 24:00, 0.216,
  For: Saturday,
  Until: 1:00, 0.158666667, 
  Until: 2:00, 0.13, 
  Until: 3:00, 0.13, 
  Until: 4:00, 0.13, 
  Until: 5:00, 0.13, 
  Until: 6:00, 0.13, 
  Until: 7:00, 0.216, 
  Until: 8:00, 0.216, 
  Until: 9:00, 0.388, 
  Until: 10:00, 0.388, 
  Until: 11:00, 0.502666667, 
  Until: 12:00, 0.502666667, 
  Until: 13:00, 0.502666667, 
  Until: 14:00, 0.502666667, 
  Until: 15:00, 0.502666667, 
  Until: 16:00, 0.502666667, 
  Until: 17:00, 0.502666667, 
  Until: 18:00, 0.56, 
  Until: 19:00, 0.56, 
  Until: 20:00, 0.56, 
  Until: 21:00, 0.56, 
  Until: 22:00, 0.56, 
  Until: 23:00, 0.330666667, 
  Until: 24:00, 0.216,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 1:00, 0.158666667, 
  Until: 2:00, 0.13, 
  Until: 3:00, 0.13, 
  Until: 4:00, 0.13, 
  Until: 5:00, 0.13, 
  Until: 6:00, 0.13, 
  Until: 7:00, 0.216, 
  Until: 8:00, 0.216, 
  Until: 9:00, 0.330666667, 
  Until: 10:00, 0.330666667, 
  Until: 11:00, 0.445333333, 
  Until: 12:00, 0.445333333, 
  Until: 13:00, 0.445333333, 
  Until: 14:00, 0.445333333, 
  Until: 15:00, 0.445333333, 
  Until: 16:00, 0.445333333, 
  Until: 17:00, 0.330666667, 
  Until: 18:00, 0.330666667, 
  Until: 19:00, 0.330666667, 
  Until: 20:00, 0.330666667, 
  Until: 21:00, 0.330666667, 
  Until: 22:00, 0.330666667, 
  Until: 23:00, 0.330666667, 
  Until: 24:00, 0.216;




!! Schedule Restaurant Receptacles
!! Hours: Weekly: 109.55, Yearly: 5712
!Schedule:Compact,
!  BLDG_EQUIP_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekday,            !- Field 2
!  Until: 03:00,            !- Field 3
!  0.35,                    !- Field 4
!  Until: 06:00,            !- Field 5
!  0.2,                     !- Field 6
!  Until: 08:00,            !- Field 7
!  0.4,                     !- Field 8
!  Until: 10:00,            !- Field 9
!  0.6,                     !- Field 10
!  Until: 22:00,            !- Field 11
!  0.9,                     !- Field 12
!  Until: 23:00,            !- Field 13
!  0.6,                     !- Field 14
!  Until: 24:00,            !- Field 15
!  0.6,                     !- Field 16
!  For: Saturday,           !- Field 17
!  Until: 03:00,            !- Field 18
!  0.35,                    !- Field 19
!  Until: 06:00,            !- Field 20
!  0.2,                     !- Field 21
!  Until: 08:00,            !- Field 22
!  0.4,                     !- Field 23
!  Until: 10:00,            !- Field 24
!  0.6,                     !- Field 25
!  Until: 17:00,            !- Field 26
!  0.9,                     !- Field 27
!  Until: 22:00,            !- Field 28
!  0.9,                     !- Field 29
!  Until: 23:00,            !- Field 30
!  0.6,                     !- Field 31
!  Until: 24:00,            !- Field 32
!  0.6,                     !- Field 33
!  For: SummerDesignDay,    !- Field 34
!  Until: 24:00,            !- Field 35
!  1.0,                     !- Field 36
!  For: WinterDesignDay,    !- Field 37
!  Until: 24:00,            !- Field 38
!  0.0,                     !- Field 39
!  For: Sunday Holidays AllOtherDays,  !- Field 40
!  Until: 03:00,            !- Field 41
!  0.35,                    !- Field 42
!  Until: 06:00,            !- Field 43
!  0.2,                     !- Field 44
!  Until: 08:00,            !- Field 45
!  0.4,                     !- Field 46
!  Until: 10:00,            !- Field 47
!  0.6,                     !- Field 48
!  Until: 17:00,            !- Field 49
!  0.9,                     !- Field 50
!  Until: 22:00,            !- Field 51
!  0.9,                     !- Field 52
!  Until: 23:00,            !- Field 53
!  0.6,                     !- Field 54
!  Until: 24:00,            !- Field 55
!  0.6;                     !- Field 56

Schedule:Compact,
  BLDG_EQUIP_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.074456295,
  Until: 2:00, 0.074456295,
  Until: 3:00, 0.074456295,
  Until: 4:00, 0.063539777,
  Until: 5:00, 0.063539777,
  Until: 6:00, 0.063539777,
  Until: 7:00, 0.078095134,
  Until: 8:00, 0.078095134,
  Until: 9:00, 0.092650491,
  Until: 10:00, 0.092650491,
  Until: 11:00, 0.114483527,
  Until: 12:00, 0.114483527,
  Until: 13:00, 0.114483527,
  Until: 14:00, 0.114483527,
  Until: 15:00, 0.114483527,
  Until: 16:00, 0.114483527,
  Until: 17:00, 0.114483527,
  Until: 18:00, 0.114483527,
  Until: 19:00, 0.114483527,
  Until: 20:00, 0.114483527,
  Until: 21:00, 0.114483527,
  Until: 22:00, 0.114483527,
  Until: 23:00, 0.092650491,
  Until: 24:00, 0.092650491,
  For: Saturday,
  Until: 1:00, 0.074305556,
  Until: 2:00, 0.074305556,
  Until: 3:00, 0.074305556,
  Until: 4:00, 0.063194444,
  Until: 5:00, 0.063194444,
  Until: 6:00, 0.063194444,
  Until: 7:00, 0.077777778,
  Until: 8:00, 0.077777778,
  Until: 9:00, 0.092361111,
  Until: 10:00, 0.092361111,
  Until: 11:00, 0.113888889,
  Until: 12:00, 0.113888889,
  Until: 13:00, 0.113888889,
  Until: 14:00, 0.113888889,
  Until: 15:00, 0.113888889,
  Until: 16:00, 0.113888889,
  Until: 17:00, 0.113888889,
  Until: 18:00, 0.113888889,
  Until: 19:00, 0.113888889,
  Until: 20:00, 0.113888889,
  Until: 21:00, 0.113888889,
  Until: 22:00, 0.113888889,
  Until: 23:00, 0.092361111,
  Until: 24:00, 0.092361111,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,  Until: 1:00, 0.074305556,
  Until: 2:00, 0.074305556,
  Until: 3:00, 0.074305556,
  Until: 4:00, 0.063194444,
  Until: 5:00, 0.063194444,
  Until: 6:00, 0.063194444,
  Until: 7:00, 0.077777778,
  Until: 8:00, 0.077777778,
  Until: 9:00, 0.092361111,
  Until: 10:00, 0.092361111,
  Until: 11:00, 0.113888889,
  Until: 12:00, 0.113888889,
  Until: 13:00, 0.113888889,
  Until: 14:00, 0.113888889,
  Until: 15:00, 0.113888889,
  Until: 16:00, 0.113888889,
  Until: 17:00, 0.113888889,
  Until: 18:00, 0.113888889,
  Until: 19:00, 0.113888889,
  Until: 20:00, 0.113888889,
  Until: 21:00, 0.113888889,
  Until: 22:00, 0.113888889,
  Until: 23:00, 0.092361111,
  Until: 24:00, 0.092361111;



! Schedule Restaurant Occupancy, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 02:00,            !- Field 3
  0.15,                    !- Field 4
  Until: 03:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.0,                     !- Field 8
  Until: 10:00,            !- Field 9
  0.05,                    !- Field 10
  Until: 11:00,            !- Field 11
  0.2,                     !- Field 12
  Until: 12:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 13:00,            !- Field 15
  0.8,                     !- Field 16
  Until: 14:00,            !- Field 17
  0.7,                     !- Field 18
  Until: 15:00,            !- Field 19
  0.4,                     !- Field 20
  Until: 16:00,            !- Field 21
  0.2,                     !- Field 22
  Until: 17:00,            !- Field 23
  0.25,                    !- Field 24
  Until: 18:00,            !- Field 25
  0.5,                     !- Field 26
  Until: 21:00,            !- Field 27
  0.8,                     !- Field 28
  Until: 22:00,            !- Field 29
  0.5,                     !- Field 30
  Until: 23:00,            !- Field 31
  0.35,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.2,                     !- Field 34
  For: SummerDesignDay,    !- Field 35
  Until: 24:00,            !- Field 36
  1.0,                     !- Field 37
  For: WinterDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  0.0,                     !- Field 40
  For: Saturday,           !- Field 41
  Until: 01:00,            !- Field 42
  0.3,                     !- Field 43
  Until: 02:00,            !- Field 44
  0.25,                    !- Field 45
  Until: 03:00,            !- Field 46
  0.05,                    !- Field 47
  Until: 09:00,            !- Field 48
  0.0,                     !- Field 49
  Until: 10:00,            !- Field 50
  0.05,                    !- Field 51
  Until: 11:00,            !- Field 52
  0.2,                     !- Field 53
  Until: 12:00,            !- Field 54
  0.45,                    !- Field 55
  Until: 14:00,            !- Field 56
  0.5,                     !- Field 57
  Until: 15:00,            !- Field 58
  0.35,                    !- Field 59
  Until: 18:00,            !- Field 60
  0.3,                     !- Field 61
  Until: 19:00,            !- Field 62
  0.7,                     !- Field 63
  Until: 20:00,            !- Field 64
  0.9,                     !- Field 65
  Until: 21:00,            !- Field 66
  0.7,                     !- Field 67
  Until: 22:00,            !- Field 68
  0.65,                    !- Field 69
  Until: 23:00,            !- Field 70
  0.55,                    !- Field 71
  Until: 24:00,            !- Field 72
  0.35,                    !- Field 73
  For: Sunday Holidays AllOtherDays,  !- Field 74
  Until: 02:00,            !- Field 75
  0.2,                     !- Field 76
  Until: 03:00,            !- Field 77
  0.05,                    !- Field 78
  Until: 10:00,            !- Field 79
  0.0,                     !- Field 80
  Until: 11:00,            !- Field 81
  0.1,                     !- Field 82
  Until: 12:00,            !- Field 83
  0.2,                     !- Field 84
  Until: 14:00,            !- Field 85
  0.25,                    !- Field 86
  Until: 15:00,            !- Field 87
  0.15,                    !- Field 88
  Until: 16:00,            !- Field 89
  0.2,                     !- Field 90
  Until: 17:00,            !- Field 91
  0.25,                    !- Field 92
  Until: 18:00,            !- Field 93
  0.35,                    !- Field 94
  Until: 19:00,            !- Field 95
  0.55,                    !- Field 96
  Until: 20:00,            !- Field 97
  0.65,                    !- Field 98
  Until: 21:00,            !- Field 99
  0.7,                     !- Field 100
  Until: 22:00,            !- Field 101
  0.35,                    !- Field 102
  Until: 24:00,            !- Field 103
  0.2;                     !- Field 104

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 06:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 03:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 08:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 03:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 09:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  0.5,                     !- Field 4
  Until: 06:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 03:00,            !- Field 10
  0.5,                     !- Field 11
  Until: 08:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.5,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 03:00,            !- Field 17
  0.5,                     !- Field 18
  Until: 09:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.5;                     !- Field 22

! Schedule Restaurant Service Water Heating, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,            !- Field 3
  0.2,                     !- Field 4
  Until: 03:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.0,                     !- Field 8
  Until: 08:00,            !- Field 9
  0.6,                     !- Field 10
  Until: 09:00,            !- Field 11
  0.55,                    !- Field 12
  Until: 10:00,            !- Field 13
  0.45,                    !- Field 14
  Until: 11:00,            !- Field 15
  0.4,                     !- Field 16
  Until: 12:00,            !- Field 17
  0.45,                    !- Field 18
  Until: 13:00,            !- Field 19
  0.4,                     !- Field 20
  Until: 14:00,            !- Field 21
  0.35,                    !- Field 22
  Until: 17:00,            !- Field 23
  0.3,                     !- Field 24
  Until: 18:00,            !- Field 25
  0.4,                     !- Field 26
  Until: 19:00,            !- Field 27
  0.55,                    !- Field 28
  Until: 20:00,            !- Field 29
  0.6,                     !- Field 30
  Until: 21:00,            !- Field 31
  0.5,                     !- Field 32
  Until: 22:00,            !- Field 33
  0.55,                    !- Field 34
  Until: 23:00,            !- Field 35
  0.45,                    !- Field 36
  Until: 24:00,            !- Field 37
  0.25,                    !- Field 38
  For: Saturday WinterDesignDay,  !- Field 39
  Until: 01:00,            !- Field 40
  0.2,                     !- Field 41
  Until: 03:00,            !- Field 42
  0.15,                    !- Field 43
  Until: 09:00,            !- Field 44
  0.0,                     !- Field 45
  Until: 10:00,            !- Field 46
  0.5,                     !- Field 47
  Until: 11:00,            !- Field 48
  0.45,                    !- Field 49
  Until: 13:00,            !- Field 50
  0.5,                     !- Field 51
  Until: 14:00,            !- Field 52
  0.45,                    !- Field 53
  Until: 16:00,            !- Field 54
  0.4,                     !- Field 55
  Until: 17:00,            !- Field 56
  0.35,                    !- Field 57
  Until: 18:00,            !- Field 58
  0.4,                     !- Field 59
  Until: 20:00,            !- Field 60
  0.55,                    !- Field 61
  Until: 21:00,            !- Field 62
  0.5,                     !- Field 63
  Until: 22:00,            !- Field 64
  0.55,                    !- Field 65
  Until: 23:00,            !- Field 66
  0.4,                     !- Field 67
  Until: 24:00,            !- Field 68
  0.3,                     !- Field 69
  For: Sunday Holidays AllOtherDays,  !- Field 70
  Until: 01:00,            !- Field 71
  0.25,                    !- Field 72
  Until: 03:00,            !- Field 73
  0.2,                     !- Field 74
  Until: 10:00,            !- Field 75
  0.0,                     !- Field 76
  Until: 12:00,            !- Field 77
  0.5,                     !- Field 78
  Until: 14:00,            !- Field 79
  0.4,                     !- Field 80
  Until: 17:00,            !- Field 81
  0.3,                     !- Field 82
  Until: 18:00,            !- Field 83
  0.4,                     !- Field 84
  Until: 20:00,            !- Field 85
  0.5,                     !- Field 86
  Until: 21:00,            !- Field 87
  0.4,                     !- Field 88
  Until: 22:00,            !- Field 89
  0.5,                     !- Field 90
  Until: 23:00,            !- Field 91
  0.4,                     !- Field 92
  Until: 24:00,            !- Field 93
  0.2;                     !- Field 94

Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 03:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 09:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 03:00,            !- Field 17
  1.0,                     !- Field 18
  Until: 10:00,            !- Field 19
  0.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  1.0;                     !- Field 22

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Restaurant HVAC Systems, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 06:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 03:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 08:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 03:00,            !- Field 17
  1.0,                     !- Field 18
  Until: 09:00,            !- Field 19
  0.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  1.0;                     !- Field 22

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Kitchen_Exhaust_SCH,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 03:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 09:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 03:00,            !- Field 17
  1.0,                     !- Field 18
  Until: 10:00,            !- Field 19
  0.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  1.0;                     !- Field 22

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,  !- Field 2
  Until: 03:00,            !- Field 3
  21.,                     !- Field 4
  Until: 06:00,            !- Field 5
  15.6,                    !- Field 6
  Until: 24:00,            !- Field 7
  21.,                     !- Field 8
  For: SummerDesignDay,    !- Field 9
  Until: 24:00,            !- Field 10
  15.6,                    !- Field 11
  For: Saturday,           !- Field 12
  Until: 03:00,            !- Field 13
  21.,                     !- Field 14
  Until: 08:00,            !- Field 15
  15.6,                    !- Field 16
  Until: 24:00,            !- Field 17
  21.,                     !- Field 18
  For: WinterDesignDay,  !- Field 19
  Until: 24:00,            !- Field 20
  21.,                     !- Field 21
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until: 03:00,            !- Field 23
  21.,                     !- Field 24
  Until: 09:00,            !- Field 25
  15.6,                    !- Field 26
  Until: 24:00,            !- Field 27
  21.;                     !- Field 28

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  24.,                     !- Field 4
  Until: 06:00,            !- Field 5
  30.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  24.,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 03:00,            !- Field 10
  24.,                     !- Field 11
  Until: 08:00,            !- Field 12
  30.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  24.,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  30.0,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 03:00,            !- Field 20
  24.,                     !- Field 21
  Until: 09:00,            !- Field 22
  30.0,                    !- Field 23
  Until: 24:00,            !- Field 24
  24.;                     !- Field 25

Schedule:Compact,
  HTGSETP_KITCHEN_SCH,     !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,  !- Field 2
  Until: 03:00,            !- Field 3
  19.,                     !- Field 4
  Until: 06:00,            !- Field 5
  15.6,                    !- Field 6
  Until: 24:00,            !- Field 7
  19.,                     !- Field 8
  For: SummerDesignDay,    !- Field 9
  Until: 24:00,            !- Field 10
  15.6,                    !- Field 11
  For: WinterDesignDay,    !- Field 12
  Until: 24:00,            !- Field 13
  19.0,                    !- Field 14
  For: Saturday,           !- Field 15
  Until: 03:00,            !- Field 16
  19.,                     !- Field 17
  Until: 08:00,            !- Field 18
  15.6,                    !- Field 19
  Until: 24:00,            !- Field 20
  19.,                     !- Field 21
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until: 03:00,            !- Field 23
  19.,                     !- Field 24
  Until: 09:00,            !- Field 25
  15.6,                    !- Field 26
  Until: 24:00,            !- Field 27
  19.;                     !- Field 28

Schedule:Compact,
  CLGSETP_KITCHEN_SCH,     !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  26.,                     !- Field 4
  Until: 06:00,            !- Field 5
  30.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  26.,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 03:00,            !- Field 10
  26.,                     !- Field 11
  Until: 08:00,            !- Field 12
  30.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  26.,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  30.0,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 03:00,            !- Field 20
  26.,                     !- Field 21
  Until: 09:00,            !- Field 22
  30.0,                    !- Field 23
  Until: 24:00,            !- Field 24
  26.;                     !- Field 25

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 03:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 09:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 03:00,            !- Field 20
  1.0,                     !- Field 21
  Until: 10:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  1.0;                     !- Field 25

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  MinOA_SDKitch_Sched,             !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  0.223,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.223,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 03:00,            !- Field 10
  0.223,                     !- Field 11
  Until: 09:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.223,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  0.223,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 03:00,            !- Field 20
  0.223,                     !- Field 21
  Until: 10:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  0.223;                     !- Field 25

Schedule:Compact,
  MinOA_FFKitch_Sched,             !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  0.706,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.706,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 03:00,            !- Field 10
  0.706,                     !- Field 11
  Until: 09:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.706,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  0.706,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 03:00,            !- Field 20
  0.706,                     !- Field 21
  Until: 10:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  0.706;                     !- Field 25

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  13.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  13.0;                    !- Field 12

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

##enddef

##def Schedule_Restaurant_ASHRAE_90.1-1989_NoTstatSetBack[]
! Schedule set Schedule_Restaurant_ASHRAE_90.1-1989_TypTstat[]

! Hours: Weekly: 135, Yearly: 7039
! Schedule Restaurant Lighting, ASHRAE 90.1-1989, Section 13
  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    6.7;                     !- Field 4
 
  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.;                     !- Field 4


!Schedule:Compact,
!  BLDG_LIGHT_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekday,            !- Field 2
!  Until: 05:00,            !- Field 3
!  0.15,                    !- Field 4
!  Until: 06:00,            !- Field 5
!  0.2,                     !- Field 6
!  Until: 08:00,            !- Field 7
!  0.4,                     !- Field 8
!  Until: 10:00,            !- Field 9
!  0.6,                     !- Field 10
!  Until: 22:00,            !- Field 11
!  0.9,                     !- Field 12
!  Until: 23:00,            !- Field 13
!  0.5,                     !- Field 14
!  Until: 24:00,            !- Field 15
!  0.3,                     !- Field 16
!  For: Saturday,           !- Field 17
!  Until: 01:00,            !- Field 18
!  0.2,                     !- Field 19
!  Until: 06:00,            !- Field 20
!  0.15,                    !- Field 21
!  Until: 08:00,            !- Field 22
!  0.3,                     !- Field 23
!  Until: 10:00,            !- Field 24
!  0.6,                     !- Field 25
!  Until: 17:00,            !- Field 26
!  0.8,                     !- Field 27
!  Until: 22:00,            !- Field 28
!  0.9,                     !- Field 29
!  Until: 23:00,            !- Field 30
!  0.5,                     !- Field 31
!  Until: 24:00,            !- Field 32
!  0.3,                     !- Field 33
!  For: SummerDesignDay,    !- Field 34
!  Until: 24:00,            !- Field 35
!  1.0,                     !- Field 36
!  For: WinterDesignDay,    !- Field 37
!  Until: 24:00,            !- Field 38
!  0.0,                     !- Field 39
!  For: Sunday Holidays AllOtherDays,  !- Field 40
!  Until: 01:00,            !- Field 41
!  0.2,                     !- Field 42
!  Until: 06:00,            !- Field 43
!  0.15,                    !- Field 44
!  Until: 08:00,            !- Field 45
!  0.3,                     !- Field 46
!  Until: 10:00,            !- Field 47
!  0.5,                     !- Field 48
!  Until: 16:00,            !- Field 49
!  0.7,                     !- Field 50
!  Until: 22:00,            !- Field 51
!  0.6,                     !- Field 52
!  Until: 23:00,            !- Field 53
!  0.5,                     !- Field 54
!  Until: 24:00,            !- Field 55
!  0.3;                     !- Field 56

Schedule:Compact,
  BLDG_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.13, 
  Until: 2:00, 0.13, 
  Until: 3:00, 0.13, 
  Until: 4:00, 0.13, 
  Until: 5:00, 0.13, 
  Until: 6:00, 0.158666667, 
  Until: 7:00, 0.273333333, 
  Until: 8:00, 0.273333333, 
  Until: 9:00, 0.388, 
  Until: 10:00, 0.388, 
  Until: 11:00, 0.56, 
  Until: 12:00, 0.56, 
  Until: 13:00, 0.56, 
  Until: 14:00, 0.56, 
  Until: 15:00, 0.56, 
  Until: 16:00, 0.56, 
  Until: 17:00, 0.56, 
  Until: 18:00, 0.56, 
  Until: 19:00, 0.56, 
  Until: 20:00, 0.56, 
  Until: 21:00, 0.56, 
  Until: 22:00, 0.56, 
  Until: 23:00, 0.330666667, 
  Until: 24:00, 0.216,
  For: Saturday,
  Until: 1:00, 0.158666667, 
  Until: 2:00, 0.13, 
  Until: 3:00, 0.13, 
  Until: 4:00, 0.13, 
  Until: 5:00, 0.13, 
  Until: 6:00, 0.13, 
  Until: 7:00, 0.216, 
  Until: 8:00, 0.216, 
  Until: 9:00, 0.388, 
  Until: 10:00, 0.388, 
  Until: 11:00, 0.502666667, 
  Until: 12:00, 0.502666667, 
  Until: 13:00, 0.502666667, 
  Until: 14:00, 0.502666667, 
  Until: 15:00, 0.502666667, 
  Until: 16:00, 0.502666667, 
  Until: 17:00, 0.502666667, 
  Until: 18:00, 0.56, 
  Until: 19:00, 0.56, 
  Until: 20:00, 0.56, 
  Until: 21:00, 0.56, 
  Until: 22:00, 0.56, 
  Until: 23:00, 0.330666667, 
  Until: 24:00, 0.216,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 1:00, 0.158666667, 
  Until: 2:00, 0.13, 
  Until: 3:00, 0.13, 
  Until: 4:00, 0.13, 
  Until: 5:00, 0.13, 
  Until: 6:00, 0.13, 
  Until: 7:00, 0.216, 
  Until: 8:00, 0.216, 
  Until: 9:00, 0.330666667, 
  Until: 10:00, 0.330666667, 
  Until: 11:00, 0.445333333, 
  Until: 12:00, 0.445333333, 
  Until: 13:00, 0.445333333, 
  Until: 14:00, 0.445333333, 
  Until: 15:00, 0.445333333, 
  Until: 16:00, 0.445333333, 
  Until: 17:00, 0.330666667, 
  Until: 18:00, 0.330666667, 
  Until: 19:00, 0.330666667, 
  Until: 20:00, 0.330666667, 
  Until: 21:00, 0.330666667, 
  Until: 22:00, 0.330666667, 
  Until: 23:00, 0.330666667, 
  Until: 24:00, 0.216;




!! Schedule Restaurant Receptacles
!! Hours: Weekly: 109.55, Yearly: 5712
!Schedule:Compact,
!  BLDG_EQUIP_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekday,            !- Field 2
!  Until: 03:00,            !- Field 3
!  0.35,                    !- Field 4
!  Until: 06:00,            !- Field 5
!  0.2,                     !- Field 6
!  Until: 08:00,            !- Field 7
!  0.4,                     !- Field 8
!  Until: 10:00,            !- Field 9
!  0.6,                     !- Field 10
!  Until: 22:00,            !- Field 11
!  0.9,                     !- Field 12
!  Until: 23:00,            !- Field 13
!  0.6,                     !- Field 14
!  Until: 24:00,            !- Field 15
!  0.6,                     !- Field 16
!  For: Saturday,           !- Field 17
!  Until: 03:00,            !- Field 18
!  0.35,                    !- Field 19
!  Until: 06:00,            !- Field 20
!  0.2,                     !- Field 21
!  Until: 08:00,            !- Field 22
!  0.4,                     !- Field 23
!  Until: 10:00,            !- Field 24
!  0.6,                     !- Field 25
!  Until: 17:00,            !- Field 26
!  0.9,                     !- Field 27
!  Until: 22:00,            !- Field 28
!  0.9,                     !- Field 29
!  Until: 23:00,            !- Field 30
!  0.6,                     !- Field 31
!  Until: 24:00,            !- Field 32
!  0.6,                     !- Field 33
!  For: SummerDesignDay,    !- Field 34
!  Until: 24:00,            !- Field 35
!  1.0,                     !- Field 36
!  For: WinterDesignDay,    !- Field 37
!  Until: 24:00,            !- Field 38
!  0.0,                     !- Field 39
!  For: Sunday Holidays AllOtherDays,  !- Field 40
!  Until: 03:00,            !- Field 41
!  0.35,                    !- Field 42
!  Until: 06:00,            !- Field 43
!  0.2,                     !- Field 44
!  Until: 08:00,            !- Field 45
!  0.4,                     !- Field 46
!  Until: 10:00,            !- Field 47
!  0.6,                     !- Field 48
!  Until: 17:00,            !- Field 49
!  0.9,                     !- Field 50
!  Until: 22:00,            !- Field 51
!  0.9,                     !- Field 52
!  Until: 23:00,            !- Field 53
!  0.6,                     !- Field 54
!  Until: 24:00,            !- Field 55
!  0.6;                     !- Field 56

Schedule:Compact,
  BLDG_EQUIP_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.074456295,
  Until: 2:00, 0.074456295,
  Until: 3:00, 0.074456295,
  Until: 4:00, 0.063539777,
  Until: 5:00, 0.063539777,
  Until: 6:00, 0.063539777,
  Until: 7:00, 0.078095134,
  Until: 8:00, 0.078095134,
  Until: 9:00, 0.092650491,
  Until: 10:00, 0.092650491,
  Until: 11:00, 0.114483527,
  Until: 12:00, 0.114483527,
  Until: 13:00, 0.114483527,
  Until: 14:00, 0.114483527,
  Until: 15:00, 0.114483527,
  Until: 16:00, 0.114483527,
  Until: 17:00, 0.114483527,
  Until: 18:00, 0.114483527,
  Until: 19:00, 0.114483527,
  Until: 20:00, 0.114483527,
  Until: 21:00, 0.114483527,
  Until: 22:00, 0.114483527,
  Until: 23:00, 0.092650491,
  Until: 24:00, 0.092650491,
  For: Saturday,
  Until: 1:00, 0.074305556,
  Until: 2:00, 0.074305556,
  Until: 3:00, 0.074305556,
  Until: 4:00, 0.063194444,
  Until: 5:00, 0.063194444,
  Until: 6:00, 0.063194444,
  Until: 7:00, 0.077777778,
  Until: 8:00, 0.077777778,
  Until: 9:00, 0.092361111,
  Until: 10:00, 0.092361111,
  Until: 11:00, 0.113888889,
  Until: 12:00, 0.113888889,
  Until: 13:00, 0.113888889,
  Until: 14:00, 0.113888889,
  Until: 15:00, 0.113888889,
  Until: 16:00, 0.113888889,
  Until: 17:00, 0.113888889,
  Until: 18:00, 0.113888889,
  Until: 19:00, 0.113888889,
  Until: 20:00, 0.113888889,
  Until: 21:00, 0.113888889,
  Until: 22:00, 0.113888889,
  Until: 23:00, 0.092361111,
  Until: 24:00, 0.092361111,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,  Until: 1:00, 0.074305556,
  Until: 2:00, 0.074305556,
  Until: 3:00, 0.074305556,
  Until: 4:00, 0.063194444,
  Until: 5:00, 0.063194444,
  Until: 6:00, 0.063194444,
  Until: 7:00, 0.077777778,
  Until: 8:00, 0.077777778,
  Until: 9:00, 0.092361111,
  Until: 10:00, 0.092361111,
  Until: 11:00, 0.113888889,
  Until: 12:00, 0.113888889,
  Until: 13:00, 0.113888889,
  Until: 14:00, 0.113888889,
  Until: 15:00, 0.113888889,
  Until: 16:00, 0.113888889,
  Until: 17:00, 0.113888889,
  Until: 18:00, 0.113888889,
  Until: 19:00, 0.113888889,
  Until: 20:00, 0.113888889,
  Until: 21:00, 0.113888889,
  Until: 22:00, 0.113888889,
  Until: 23:00, 0.092361111,
  Until: 24:00, 0.092361111;



! Schedule Restaurant Occupancy, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 02:00,            !- Field 3
  0.15,                    !- Field 4
  Until: 03:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.0,                     !- Field 8
  Until: 10:00,            !- Field 9
  0.05,                    !- Field 10
  Until: 11:00,            !- Field 11
  0.2,                     !- Field 12
  Until: 12:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 13:00,            !- Field 15
  0.8,                     !- Field 16
  Until: 14:00,            !- Field 17
  0.7,                     !- Field 18
  Until: 15:00,            !- Field 19
  0.4,                     !- Field 20
  Until: 16:00,            !- Field 21
  0.2,                     !- Field 22
  Until: 17:00,            !- Field 23
  0.25,                    !- Field 24
  Until: 18:00,            !- Field 25
  0.5,                     !- Field 26
  Until: 21:00,            !- Field 27
  0.8,                     !- Field 28
  Until: 22:00,            !- Field 29
  0.5,                     !- Field 30
  Until: 23:00,            !- Field 31
  0.35,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.2,                     !- Field 34
  For: SummerDesignDay,    !- Field 35
  Until: 24:00,            !- Field 36
  1.0,                     !- Field 37
  For: WinterDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  0.0,                     !- Field 40
  For: Saturday,           !- Field 41
  Until: 01:00,            !- Field 42
  0.3,                     !- Field 43
  Until: 02:00,            !- Field 44
  0.25,                    !- Field 45
  Until: 03:00,            !- Field 46
  0.05,                    !- Field 47
  Until: 09:00,            !- Field 48
  0.0,                     !- Field 49
  Until: 10:00,            !- Field 50
  0.05,                    !- Field 51
  Until: 11:00,            !- Field 52
  0.2,                     !- Field 53
  Until: 12:00,            !- Field 54
  0.45,                    !- Field 55
  Until: 14:00,            !- Field 56
  0.5,                     !- Field 57
  Until: 15:00,            !- Field 58
  0.35,                    !- Field 59
  Until: 18:00,            !- Field 60
  0.3,                     !- Field 61
  Until: 19:00,            !- Field 62
  0.7,                     !- Field 63
  Until: 20:00,            !- Field 64
  0.9,                     !- Field 65
  Until: 21:00,            !- Field 66
  0.7,                     !- Field 67
  Until: 22:00,            !- Field 68
  0.65,                    !- Field 69
  Until: 23:00,            !- Field 70
  0.55,                    !- Field 71
  Until: 24:00,            !- Field 72
  0.35,                    !- Field 73
  For: Sunday Holidays AllOtherDays,  !- Field 74
  Until: 02:00,            !- Field 75
  0.2,                     !- Field 76
  Until: 03:00,            !- Field 77
  0.05,                    !- Field 78
  Until: 10:00,            !- Field 79
  0.0,                     !- Field 80
  Until: 11:00,            !- Field 81
  0.1,                     !- Field 82
  Until: 12:00,            !- Field 83
  0.2,                     !- Field 84
  Until: 14:00,            !- Field 85
  0.25,                    !- Field 86
  Until: 15:00,            !- Field 87
  0.15,                    !- Field 88
  Until: 16:00,            !- Field 89
  0.2,                     !- Field 90
  Until: 17:00,            !- Field 91
  0.25,                    !- Field 92
  Until: 18:00,            !- Field 93
  0.35,                    !- Field 94
  Until: 19:00,            !- Field 95
  0.55,                    !- Field 96
  Until: 20:00,            !- Field 97
  0.65,                    !- Field 98
  Until: 21:00,            !- Field 99
  0.7,                     !- Field 100
  Until: 22:00,            !- Field 101
  0.35,                    !- Field 102
  Until: 24:00,            !- Field 103
  0.2;                     !- Field 104

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 06:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 03:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 08:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 03:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 09:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  0.5,                     !- Field 4
  Until: 06:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 03:00,            !- Field 10
  0.5,                     !- Field 11
  Until: 08:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.5,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 03:00,            !- Field 17
  0.5,                     !- Field 18
  Until: 09:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.5;                     !- Field 22

! Schedule Restaurant Service Water Heating, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,            !- Field 3
  0.2,                     !- Field 4
  Until: 03:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.0,                     !- Field 8
  Until: 08:00,            !- Field 9
  0.6,                     !- Field 10
  Until: 09:00,            !- Field 11
  0.55,                    !- Field 12
  Until: 10:00,            !- Field 13
  0.45,                    !- Field 14
  Until: 11:00,            !- Field 15
  0.4,                     !- Field 16
  Until: 12:00,            !- Field 17
  0.45,                    !- Field 18
  Until: 13:00,            !- Field 19
  0.4,                     !- Field 20
  Until: 14:00,            !- Field 21
  0.35,                    !- Field 22
  Until: 17:00,            !- Field 23
  0.3,                     !- Field 24
  Until: 18:00,            !- Field 25
  0.4,                     !- Field 26
  Until: 19:00,            !- Field 27
  0.55,                    !- Field 28
  Until: 20:00,            !- Field 29
  0.6,                     !- Field 30
  Until: 21:00,            !- Field 31
  0.5,                     !- Field 32
  Until: 22:00,            !- Field 33
  0.55,                    !- Field 34
  Until: 23:00,            !- Field 35
  0.45,                    !- Field 36
  Until: 24:00,            !- Field 37
  0.25,                    !- Field 38
  For: Saturday WinterDesignDay,  !- Field 39
  Until: 01:00,            !- Field 40
  0.2,                     !- Field 41
  Until: 03:00,            !- Field 42
  0.15,                    !- Field 43
  Until: 09:00,            !- Field 44
  0.0,                     !- Field 45
  Until: 10:00,            !- Field 46
  0.5,                     !- Field 47
  Until: 11:00,            !- Field 48
  0.45,                    !- Field 49
  Until: 13:00,            !- Field 50
  0.5,                     !- Field 51
  Until: 14:00,            !- Field 52
  0.45,                    !- Field 53
  Until: 16:00,            !- Field 54
  0.4,                     !- Field 55
  Until: 17:00,            !- Field 56
  0.35,                    !- Field 57
  Until: 18:00,            !- Field 58
  0.4,                     !- Field 59
  Until: 20:00,            !- Field 60
  0.55,                    !- Field 61
  Until: 21:00,            !- Field 62
  0.5,                     !- Field 63
  Until: 22:00,            !- Field 64
  0.55,                    !- Field 65
  Until: 23:00,            !- Field 66
  0.4,                     !- Field 67
  Until: 24:00,            !- Field 68
  0.3,                     !- Field 69
  For: Sunday Holidays AllOtherDays,  !- Field 70
  Until: 01:00,            !- Field 71
  0.25,                    !- Field 72
  Until: 03:00,            !- Field 73
  0.2,                     !- Field 74
  Until: 10:00,            !- Field 75
  0.0,                     !- Field 76
  Until: 12:00,            !- Field 77
  0.5,                     !- Field 78
  Until: 14:00,            !- Field 79
  0.4,                     !- Field 80
  Until: 17:00,            !- Field 81
  0.3,                     !- Field 82
  Until: 18:00,            !- Field 83
  0.4,                     !- Field 84
  Until: 20:00,            !- Field 85
  0.5,                     !- Field 86
  Until: 21:00,            !- Field 87
  0.4,                     !- Field 88
  Until: 22:00,            !- Field 89
  0.5,                     !- Field 90
  Until: 23:00,            !- Field 91
  0.4,                     !- Field 92
  Until: 24:00,            !- Field 93
  0.2;                     !- Field 94

Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 03:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 09:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 03:00,            !- Field 17
  1.0,                     !- Field 18
  Until: 10:00,            !- Field 19
  0.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  1.0;                     !- Field 22

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Restaurant HVAC Systems, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 06:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 03:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 08:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 03:00,            !- Field 17
  1.0,                     !- Field 18
  Until: 09:00,            !- Field 19
  0.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  1.0;                     !- Field 22

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Kitchen_Exhaust_SCH,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 03:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 09:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 03:00,            !- Field 17
  1.0,                     !- Field 18
  Until: 10:00,            !- Field 19
  0.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  1.0;                     !- Field 22

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,  !- Field 2
  Until: 03:00,            !- Field 3
  21.,                     !- Field 4
  Until: 06:00,            !- Field 5
  21,                    !- Field 6
  Until: 24:00,            !- Field 7
  21.,                     !- Field 8
  For: SummerDesignDay,    !- Field 9
  Until: 24:00,            !- Field 10
  21,                    !- Field 11
  For: Saturday,           !- Field 12
  Until: 03:00,            !- Field 13
  21.,                     !- Field 14
  Until: 08:00,            !- Field 15
  21,                    !- Field 16
  Until: 24:00,            !- Field 17
  21.,                     !- Field 18
  For: WinterDesignDay,  !- Field 19
  Until: 24:00,            !- Field 20
  21.,                     !- Field 21
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until: 03:00,            !- Field 23
  21.,                     !- Field 24
  Until: 09:00,            !- Field 25
  21,                    !- Field 26
  Until: 24:00,            !- Field 27
  21.;                     !- Field 28

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  24.,                     !- Field 4
  Until: 06:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  24.,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 03:00,            !- Field 10
  24.,                     !- Field 11
  Until: 08:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  24.,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  24.0,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 03:00,            !- Field 20
  24.,                     !- Field 21
  Until: 09:00,            !- Field 22
  24.0,                    !- Field 23
  Until: 24:00,            !- Field 24
  24.;                     !- Field 25

Schedule:Compact,
  HTGSETP_KITCHEN_SCH,     !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,  !- Field 2
  Until: 03:00,            !- Field 3
  19.,                     !- Field 4
  Until: 06:00,            !- Field 5
  15.6,                    !- Field 6
  Until: 24:00,            !- Field 7
  19.,                     !- Field 8
  For: SummerDesignDay,    !- Field 9
  Until: 24:00,            !- Field 10
  15.6,                    !- Field 11
  For: WinterDesignDay,    !- Field 12
