  Until: 24:00,            !- Field 13
  19.0,                    !- Field 14
  For: Saturday,           !- Field 15
  Until: 03:00,            !- Field 16
  19.,                     !- Field 17
  Until: 08:00,            !- Field 18
  15.6,                    !- Field 19
  Until: 24:00,            !- Field 20
  19.,                     !- Field 21
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until: 03:00,            !- Field 23
  19.,                     !- Field 24
  Until: 09:00,            !- Field 25
  15.6,                    !- Field 26
  Until: 24:00,            !- Field 27
  19.;                     !- Field 28

Schedule:Compact,
  CLGSETP_KITCHEN_SCH,     !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  26.,                     !- Field 4
  Until: 06:00,            !- Field 5
  30.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  26.,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 03:00,            !- Field 10
  26.,                     !- Field 11
  Until: 08:00,            !- Field 12
  30.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  26.,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  30.0,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 03:00,            !- Field 20
  26.,                     !- Field 21
  Until: 09:00,            !- Field 22
  30.0,                    !- Field 23
  Until: 24:00,            !- Field 24
  26.;                     !- Field 25

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 03:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 09:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 03:00,            !- Field 20
  1.0,                     !- Field 21
  Until: 10:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  1.0;                     !- Field 25

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  MinOA_SDKitch_Sched,             !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  0.223,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.223,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 03:00,            !- Field 10
  0.223,                     !- Field 11
  Until: 09:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.223,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  0.223,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 03:00,            !- Field 20
  0.223,                     !- Field 21
  Until: 10:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  0.223;                     !- Field 25

Schedule:Compact,
  MinOA_FFKitch_Sched,             !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 03:00,            !- Field 3
  0.706,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.706,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 03:00,            !- Field 10
  0.706,                     !- Field 11
  Until: 09:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.706,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  0.706,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 03:00,            !- Field 20
  0.706,                     !- Field 21
  Until: 10:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  0.706;                     !- Field 25

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  13.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  13.0;                    !- Field 12

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

##enddef

##def Schedule_Hotel_Motel_ASHRAE_90.1-1989_TypTstat[]
! Schedule set Schedule_Hotel_Motel_ASHRAE_90.1-1989_TypTstat[]

! Hours: Weekly: 168, Yearly: 8760
!! Schedule Hotel/Motel Lighting, ASHRAE 90.1-1989, Section 13
!Schedule:Compact,
!  BLDG_LIGHT_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekdays,           !- Field 2
!  Until: 01:00,            !- Field 3
!  0.2,                     !- Field 4
!  Until: 02:00,            !- Field 5
!  0.15,                    !- Field 6
!  Until: 05:00,            !- Field 7
!  0.1,                     !- Field 8
!  Until: 06:00,            !- Field 9
!  0.2,                     !- Field 10
!  Until: 07:00,            !- Field 11
!  0.4,                     !- Field 12
!  Until: 08:00,            !- Field 13
!  0.5,                     !- Field 14
!  Until: 10:00,            !- Field 15
!  0.4,                     !- Field 16
!  Until: 18:00,            !- Field 17
!  0.25,                    !- Field 18
!  Until: 19:00,            !- Field 19
!  0.6,                     !- Field 20
!  Until: 20:00,            !- Field 21
!  0.8,                     !- Field 22
!  Until: 21:00,            !- Field 23
!  0.9,                     !- Field 24
!  Until: 22:00,            !- Field 25
!  0.8,                     !- Field 26
!  Until: 23:00,            !- Field 27
!  0.6,                     !- Field 28
!  Until: 24:00,            !- Field 29
!  0.3,                     !- Field 30
!  For: Saturday,           !- Field 31
!  Until: 02:00,            !- Field 32
!  0.2,                     !- Field 33
!  Until: 06:00,            !- Field 34
!  0.1,                     !- Field 35
!  Until: 08:00,            !- Field 36
!  0.3,                     !- Field 37
!  Until: 10:00,            !- Field 38
!  0.4,                     !- Field 39
!  Until: 11:00,            !- Field 40
!  0.3,                     !- Field 41
!  Until: 18:00,            !- Field 42
!  0.25,                    !- Field 43
!  Until: 19:00,            !- Field 44
!  0.6,                     !- Field 45
!  Until: 22:00,            !- Field 46
!  0.7,                     !- Field 47
!  Until: 23:00,            !- Field 48
!  0.6,                     !- Field 49
!  Until: 24:00,            !- Field 50
!  0.3,                     !- Field 51
!  For: SummerDesignDay,    !- Field 52
!  Until: 24:00,            !- Field 53
!  1.0,                     !- Field 54
!  For: WinterDesignDay,    !- Field 55
!  Until: 24:00,            !- Field 56
!  0.0,                     !- Field 57
!  For: Sunday Holidays AllOtherDays,  !- Field 58
!  Until: 02:00,            !- Field 59
!  0.3,                     !- Field 60
!  Until: 06:00,            !- Field 61
!  0.2,                     !- Field 62
!  Until: 07:00,            !- Field 63
!  0.3,                     !- Field 64
!  Until: 09:00,            !- Field 65
!  0.4,                     !- Field 66
!  Until: 13:00,            !- Field 67
!  0.3,                     !- Field 68
!  Until: 18:00,            !- Field 69
!  0.2,                     !- Field 70
!  Until: 19:00,            !- Field 71
!  0.5,                     !- Field 72
!  Until: 20:00,            !- Field 73
!  0.7,                     !- Field 74
!  Until: 21:00,            !- Field 75
!  0.8,                     !- Field 76
!  Until: 22:00,            !- Field 77
!  0.6,                     !- Field 78
!  Until: 23:00,            !- Field 79
!  0.5,                     !- Field 80
!  Until: 24:00,            !- Field 81
!  0.3;                     !- Field 82

!Schedule_Hotel_Motel_ASHRAE_90.1-1989_TypTstat profile modified to match FEDS occupied and
!unoccupied utilization rates
 

Schedule:Compact,
  BLDG_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.18, 
  Until: 2:00, 0.17, 
  Until: 3:00, 0.16, 
  Until: 4:00, 0.16, 
  Until: 5:00, 0.16, 
  Until: 6:00, 0.18, 
  Until: 7:00, 0.22, 
  Until: 8:00, 0.24, 
  Until: 9:00, 0.22, 
  Until: 10:00, 0.22, 
  Until: 11:00, 0.19, 
  Until: 12:00, 0.19, 
  Until: 13:00, 0.19, 
  Until: 14:00, 0.19, 
  Until: 15:00, 0.19, 
  Until: 16:00, 0.19, 
  Until: 17:00, 0.19, 
  Until: 18:00, 0.19, 
  Until: 19:00, 0.26, 
  Until: 20:00, 0.3, 
  Until: 21:00, 0.32, 
  Until: 22:00, 0.3, 
  Until: 23:00, 0.26, 
  Until: 24:00, 0.2,
  For: Saturday,
  Until: 1:00, 0.18, 
  Until: 2:00, 0.18, 
  Until: 3:00, 0.16, 
  Until: 4:00, 0.16, 
  Until: 5:00, 0.16, 
  Until: 6:00, 0.16, 
  Until: 7:00, 0.2, 
  Until: 8:00, 0.2, 
  Until: 9:00, 0.22, 
  Until: 10:00, 0.22, 
  Until: 11:00, 0.2, 
  Until: 12:00, 0.19, 
  Until: 13:00, 0.19, 
  Until: 14:00, 0.19, 
  Until: 15:00, 0.19, 
  Until: 16:00, 0.19, 
  Until: 17:00, 0.19, 
  Until: 18:00, 0.19, 
  Until: 19:00, 0.26, 
  Until: 20:00, 0.28, 
  Until: 21:00, 0.28, 
  Until: 22:00, 0.28, 
  Until: 23:00, 0.26, 
  Until: 24:00, 0.2,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 1:00, 0.2, 
  Until: 2:00, 0.2, 
  Until: 3:00, 0.18, 
  Until: 4:00, 0.18, 
  Until: 5:00, 0.18, 
  Until: 6:00, 0.18, 
  Until: 7:00, 0.2, 
  Until: 8:00, 0.22, 
  Until: 9:00, 0.22, 
  Until: 10:00, 0.2, 
  Until: 11:00, 0.2, 
  Until: 12:00, 0.2, 
  Until: 13:00, 0.2, 
  Until: 14:00, 0.18, 
  Until: 15:00, 0.18, 
  Until: 16:00, 0.18, 
  Until: 17:00, 0.18, 
  Until: 18:00, 0.18, 
  Until: 19:00, 0.24, 
  Until: 20:00, 0.28, 
  Until: 21:00, 0.3, 
  Until: 22:00, 0.26, 
  Until: 23:00, 0.24, 
  Until: 24:00, 0.2;


Schedule:Compact,
  GuestRoom_Ltg_Sch_Base,       !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,            !- Field 3
  0.22,                    !- Field 4
  Until: 02:00,            !- Field 5
  0.17,                    !- Field 6
  Until: 05:00,            !- Field 7
  0.11,                    !- Field 8
  Until: 06:00,            !- Field 9
  0.22,                    !- Field 10
  Until: 07:00,            !- Field 11
  0.44,                    !- Field 12
  Until: 08:00,            !- Field 13
  0.56,                    !- Field 14
  Until: 10:00,            !- Field 15
  0.44,                    !- Field 16
  Until: 18:00,            !- Field 17
  0.28,                    !- Field 18
  Until: 19:00,            !- Field 19
  0.67,                    !- Field 20
  Until: 20:00,            !- Field 21
  0.89,                    !- Field 22
  Until: 21:00,            !- Field 23
  1.0,                     !- Field 24
  Until: 22:00,            !- Field 25
  0.89,                    !- Field 26
  Until: 23:00,            !- Field 27
  0.67,                    !- Field 28
  Until: 24:00,            !- Field 29
  0.33,                    !- Field 30
  For: Saturday Sunday Holidays,  !- Field 31
  Until: 02:00,            !- Field 32
  0.26,                    !- Field 33
  Until: 06:00,            !- Field 34
  0.11,                    !- Field 35
  Until: 08:00,            !- Field 36
  0.41,                    !- Field 37
  Until: 10:00,            !- Field 38
  0.56,                    !- Field 39
  Until: 11:00,            !- Field 40
  0.41,                    !- Field 41
  Until: 18:00,            !- Field 42
  0.33,                    !- Field 43
  Until: 19:00,            !- Field 44
  0.85,                    !- Field 45
  Until: 22:00,            !- Field 46
  1.0,                     !- Field 47
  Until: 23:00,            !- Field 48
  0.85,                    !- Field 49
  Until: 24:00,            !- Field 50
  0.41,                    !- Field 51
  For: WinterDesignDay,    !- Field 52
  Until: 24:00,            !- Field 53
  0.0,                     !- Field 54
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 55
  Until: 24:00,            !- Field 56
  1.0;                     !- Field 57

Schedule:Compact,
  Lobby_Ltg_Sch,           !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,            !- Field 3
  0.5,                     !- Field 4
  Until: 06:00,            !- Field 5
  0.6,                     !- Field 6
  Until: 21:00,            !- Field 7
  1.0,                     !- Field 8
  Until: 22:00,            !- Field 9
  0.6,                     !- Field 10
  Until: 24:00,            !- Field 11
  0.5,                     !- Field 12
  For: Saturday Sunday Holidays,  !- Field 13
  Until: 05:00,            !- Field 14
  0.5,                     !- Field 15
  Until: 06:00,            !- Field 16
  0.6,                     !- Field 17
  Until: 21:00,            !- Field 18
  1.0,                     !- Field 19
  Until: 22:00,            !- Field 20
  0.6,                     !- Field 21
  Until: 24:00,            !- Field 22
  0.5,                     !- Field 23
  For: WinterDesignDay,    !- Field 24
  Until: 24:00,            !- Field 25
  0.0,                     !- Field 26
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 27
  Until: 24:00,            !- Field 28
  1.0;                     !- Field 29

Schedule:Compact,
  Office_Ltg_Sch_Base,          !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday Sunday Holidays,          !- Field 2
  Until: 07:00,            !- Field 3
  0.50,                    !- Field 4
  Until: 08:00,            !- Field 5
  0.61,                    !- Field 6
  Until: 12:00,            !- Field 7
  0.9,                     !- Field 8
  Until: 13:00,            !- Field 9
  0.8,                     !- Field 10
  Until: 17:00,            !- Field 11
  0.9,                     !- Field 12
  Until: 18:00,            !- Field 13
  0.61,                    !- Field 14
  Until: 24:00,            !- Field 15
  0.50,                    !- Field 16
  For: WinterDesignDay,    !- Field 17
  Until: 24:00,            !- Field 18
  0.0,                     !- Field 19
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 20
  Until: 24:00,            !- Field 21
  1.0;                     !- Field 22

Schedule:Compact,
  EmployeeLounge_Ltg_Sch,  !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 06:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.4,                     !- Field 8
  Until: 08:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 18:00,            !- Field 11
  1.0,                     !- Field 12
  Until: 19:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 20:00,            !- Field 15
  0.4,                     !- Field 16
  Until: 22:00,            !- Field 17
  0.15,                    !- Field 18
  Until: 24:00,            !- Field 19
  0.05,                    !- Field 20
  For: Saturday Sunday Holidays,  !- Field 21
  Until: 05:00,            !- Field 22
  0.05,                    !- Field 23
  Until: 06:00,            !- Field 24
  0.15,                    !- Field 25
  Until: 07:00,            !- Field 26
  0.3,                     !- Field 27
  Until: 08:00,            !- Field 28
  0.4,                     !- Field 29
  Until: 18:00,            !- Field 30
  0.6,                     !- Field 31
  Until: 19:00,            !- Field 32
  0.4,                     !- Field 33
  Until: 20:00,            !- Field 34
  0.3,                     !- Field 35
  Until: 22:00,            !- Field 36
  0.15,                    !- Field 37
  Until: 24:00,            !- Field 38
  0.05,                    !- Field 39
  For: WinterDesignDay,    !- Field 40
  Until: 24:00,            !- Field 41
  0.0,                     !- Field 42
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 43
  Until: 24:00,            !- Field 44
  1.0;                     !- Field 45

Schedule:Compact,
  MeetingRoom_Ltg_Sch_Base,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday Sunday Holidays,          !- Field 2
  Until: 05:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 06:00,            !- Field 5
  0.2,                     !- Field 6
  Until: 07:00,            !- Field 7
  0.3,                     !- Field 8
  Until: 08:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 18:00,            !- Field 11
  1.0,                     !- Field 12
  Until: 19:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 20:00,            !- Field 15
  0.3,                     !- Field 16
  Until: 21:00,            !- Field 17
  0.2,                     !- Field 18
  Until: 22:00,            !- Field 19
  0.05,                    !- Field 20
  Until: 24:00,            !- Field 21
  0.0,                     !- Field 22
  For: WinterDesignDay,    !- Field 23
  Until: 24:00,            !- Field 24
  0.0,                     !- Field 25
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 26
  Until: 24:00,            !- Field 27
  1.0;                     !- Field 28

Schedule:Compact,
  Storage_Ltg_Sch,         !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.1,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.2,                     !- Field 6
  Until: 18:00,            !- Field 7
  0.4,                     !- Field 8
  Until: 22:00,            !- Field 9
  0.2,                     !- Field 10
  Until: 24:00,            !- Field 11
  0.1,                     !- Field 12
  For: Saturday Sunday Holidays,  !- Field 13
  Until: 07:00,            !- Field 14
  0.1,                     !- Field 15
  Until: 08:00,            !- Field 16
  0.2,                     !- Field 17
  Until: 18:00,            !- Field 18
  0.4,                     !- Field 19
  Until: 22:00,            !- Field 20
  0.2,                     !- Field 21
  Until: 24:00,            !- Field 22
  0.1,                     !- Field 23
  For: WinterDesignDay,    !- Field 24
  Until: 24:00,            !- Field 25
  0.0,                     !- Field 26
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 27
  Until: 24:00,            !- Field 28
  1.0;                     !- Field 29

Schedule:Compact,
  MechanicalRoom_Ltg_Sch,  !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.1,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.2,                     !- Field 6
  Until: 18:00,            !- Field 7
  0.4,                     !- Field 8
  Until: 22:00,            !- Field 9
  0.2,                     !- Field 10
  Until: 24:00,            !- Field 11
  0.1,                     !- Field 12
  For: Saturday Sunday Holidays,  !- Field 13
  Until: 07:00,            !- Field 14
  0.1,                     !- Field 15
  Until: 08:00,            !- Field 16
  0.2,                     !- Field 17
  Until: 18:00,            !- Field 18
  0.4,                     !- Field 19
  Until: 22:00,            !- Field 20
  0.2,                     !- Field 21
  Until: 24:00,            !- Field 22
  0.1,                     !- Field 23
  For: WinterDesignDay,    !- Field 24
  Until: 24:00,            !- Field 25
  0.0,                     !- Field 26
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 27
  Until: 24:00,            !- Field 28
  1.0;                     !- Field 29

Schedule:Compact,
  ExerciseRoom_Ltg_Sch_Base,   !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 22:00,            !- Field 7
  1.0,                     !- Field 8
  Until: 23:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 24:00,            !- Field 11
  0.0;                     !- Field 12

Schedule:Compact,
  LaundryRoom_Ltg_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 08:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 17:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0;                     !- Field 8

Schedule:Compact,
  Corridor_Ltg_Sch,        !- Name
  On/Off,                  !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4

Schedule:Compact,
  Exterior_Ltg_Sch,        !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,           !- Field 2
  Until: 07:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 19:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0;                     !- Field 8

!! Schedule Hotel Motel Receptacles
!! Hours: Weekly: 77.25, Yearly: 4028
!Schedule:Compact,
!  BLDG_EQUIP_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekdays,           !- Field 2
!  Until: 01:00,            !- Field 3
!  0.3,                     !- Field 4
!  Until: 02:00,            !- Field 5
!  0.25,                    !- Field 6
!  Until: 05:00,            !- Field 7
!  0.2,                     !- Field 8
!  Until: 06:00,            !- Field 9
!  0.3,                     !- Field 10
!  Until: 07:00,            !- Field 11
!  0.5,                     !- Field 12
!  Until: 08:00,            !- Field 13
!  0.6,                     !- Field 14
!  Until: 10:00,            !- Field 15
!  0.5,                     !- Field 16
!  Until: 18:00,            !- Field 17
!  0.35,                    !- Field 18
!  Until: 19:00,            !- Field 19
!  0.7,                     !- Field 20
!  Until: 20:00,            !- Field 21
!  0.9,                     !- Field 22
!  Until: 21:00,            !- Field 23
!  0.95,                    !- Field 24
!  Until: 22:00,            !- Field 25
!  0.9,                     !- Field 26
!  Until: 23:00,            !- Field 27
!  0.7,                     !- Field 28
!  Until: 24:00,            !- Field 29
!  0.4,                     !- Field 30
!  For: Saturday,           !- Field 31
!  Until: 02:00,            !- Field 32
!  0.3,                     !- Field 33
!  Until: 06:00,            !- Field 34
!  0.2,                     !- Field 35
!  Until: 08:00,            !- Field 36
!  0.4,                     !- Field 37
!  Until: 10:00,            !- Field 38
!  0.5,                     !- Field 39
!  Until: 11:00,            !- Field 40
!  0.4,                     !- Field 41
!  Until: 18:00,            !- Field 42
!  0.35,                    !- Field 43
!  Until: 19:00,            !- Field 44
!  0.7,                     !- Field 45
!  Until: 22:00,            !- Field 46
!  0.8,                     !- Field 47
!  Until: 23:00,            !- Field 48
!  0.7,                     !- Field 49
!  Until: 24:00,            !- Field 50
!  0.4,                     !- Field 51
!  For: SummerDesignDay,    !- Field 52
!  Until: 24:00,            !- Field 53
!  1.0,                     !- Field 54
!  For: WinterDesignDay,    !- Field 55
!  Until: 24:00,            !- Field 56
!  0.0,                     !- Field 57
!  For: Sunday Holidays AllOtherDays,  !- Field 58
!  Until: 02:00,            !- Field 59
!  0.4,                     !- Field 60
!  Until: 06:00,            !- Field 61
!  0.3,                     !- Field 62
!  Until: 07:00,            !- Field 63
!  0.4,                     !- Field 64
!  Until: 09:00,            !- Field 65
!  0.5,                     !- Field 66
!  Until: 13:00,            !- Field 67
!  0.4,                     !- Field 68
!  Until: 18:00,            !- Field 69
!  0.3,                     !- Field 70
!  Until: 19:00,            !- Field 71
!  0.6,                     !- Field 72
!  Until: 20:00,            !- Field 73
!  0.8,                     !- Field 74
!  Until: 21:00,            !- Field 75
!  0.9,                     !- Field 76
!  Until: 22:00,            !- Field 77
!  0.7,                     !- Field 78
!  Until: 23:00,            !- Field 79
!  0.6,                     !- Field 80
!  Until: 24:00,            !- Field 81
!  0.4;                     !- Field 82

!Schedule_Hotel_Motel_ASHRAE_90.1-1989_TypTstat profile modified to match FEDS occupied and,
!unoccupied utilization rates, weighted (by power density) average of Refrigeration, Food Prep, and Misc,
!should only be used with FEDS requirement power density assumptions,

Schedule:Compact,
  BLDG_EQUIP_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.0204133,
  Until: 2:00, 0.0179907,
  Until: 3:00, 0.015568099,
  Until: 4:00, 0.015568099,
  Until: 5:00, 0.015568099,
  Until: 6:00, 0.0204133,
  Until: 7:00, 0.030103702,
  Until: 8:00, 0.034948904,
  Until: 9:00, 0.030103702,
  Until: 10:00, 0.030103702,
  Until: 11:00, 0.022835901,
  Until: 12:00, 0.022835901,
  Until: 13:00, 0.022835901,
  Until: 14:00, 0.022835901,
  Until: 15:00, 0.022835901,
  Until: 16:00, 0.022835901,
  Until: 17:00, 0.022835901,
  Until: 18:00, 0.022835901,
  Until: 19:00, 0.039794105,
  Until: 20:00, 0.049484507,
  Until: 21:00, 0.051907107,
  Until: 22:00, 0.049484507,
  Until: 23:00, 0.039794105,
  Until: 24:00, 0.025258501,
  For: Saturday,
  Until: 1:00, 0.020138889,
  Until: 2:00, 0.020138889,
  Until: 3:00, 0.015277778,
  Until: 4:00, 0.015277778,
  Until: 5:00, 0.015277778,
  Until: 6:00, 0.015277778,
  Until: 7:00, 0.025,
  Until: 8:00, 0.025,
  Until: 9:00, 0.029861111,
  Until: 10:00, 0.029861111,
  Until: 11:00, 0.025,
  Until: 12:00, 0.022222222,
  Until: 13:00, 0.022222222,
  Until: 14:00, 0.022222222,
  Until: 15:00, 0.022222222,
  Until: 16:00, 0.022222222,
  Until: 17:00, 0.022222222,
  Until: 18:00, 0.022222222,
  Until: 19:00, 0.039583333,
  Until: 20:00, 0.044444444,
  Until: 21:00, 0.044444444,
  Until: 22:00, 0.044444444,
  Until: 23:00, 0.039583333,
  Until: 24:00, 0.025,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 1:00, 0.025,
  Until: 2:00, 0.025,
  Until: 3:00, 0.020138889,
  Until: 4:00, 0.020138889,
  Until: 5:00, 0.020138889,
  Until: 6:00, 0.020138889,
  Until: 7:00, 0.025,
  Until: 8:00, 0.029861111,
  Until: 9:00, 0.029861111,
  Until: 10:00, 0.025,
  Until: 11:00, 0.025,
  Until: 12:00, 0.025,
  Until: 13:00, 0.025,
  Until: 14:00, 0.020138889,
  Until: 15:00, 0.020138889,
  Until: 16:00, 0.020138889,
  Until: 17:00, 0.020138889,
  Until: 18:00, 0.020138889,
  Until: 19:00, 0.034722222,
  Until: 20:00, 0.044444444,
  Until: 21:00, 0.049305556,
  Until: 22:00, 0.039583333,
  Until: 23:00, 0.034722222,
  Until: 24:00, 0.025;


Schedule:Compact,
  GuestRoom_Eqp_Sch,       !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.20,                    !- Field 4 ! Used to be 0.11 (KMF)
  Until: 07:00,            !- Field 5
  0.62,                    !- Field 6
  Until: 08:00,            !- Field 7
  0.90,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.43,                    !- Field 10
  Until: 17:00,            !- Field 11
  0.26,                    !- Field 12
  Until: 19:00,            !- Field 13
  0.51,                    !- Field 14
  Until: 20:00,            !- Field 15
  0.49,                    !- Field 16
  Until: 21:00,            !- Field 17
  0.66,                    !- Field 18
  Until: 22:00,            !- Field 19
  0.70,                    !- Field 20
  Until: 23:00,            !- Field 21
  0.35,                    !- Field 22
  Until: 24:00,            !- Field 23
  0.20,                    !- Field 24 ! Used to be 0.11 (KMF)
  For: Saturday Sunday Holidays,  !- Field 25
  Until: 06:00,            !- Field 26
  0.20,                    !- Field 27 ! Used to be 0.11 (KMF)
  Until: 07:00,            !- Field 28
  0.3,                     !- Field 29
  Until: 08:00,            !- Field 30
  0.62,                     !- Field 31
  Until: 09:00,            !- Field 32
  0.90,                    !- Field 33
  Until: 10:00,            !- Field 34
  0.62,                     !- Field 35
  Until: 17:00,            !- Field 36
  0.29,                    !- Field 37
  Until: 18:00,            !- Field 38
  0.43,                    !- Field 39
  Until: 19:00,            !- Field 40
  0.51,                    !- Field 41
  Until: 20:00,            !- Field 42
  0.49,                    !- Field 43
  Until: 21:00,            !- Field 44
  0.66,                    !- Field 45
  Until: 22:00,            !- Field 46
  0.70,                    !- Field 47
  Until: 23:00,            !- Field 48
  0.35,                    !- Field 49
  Until: 24:00,            !- Field 50
  0.20,                    !- Field 51 ! Used to be 0.11 (KMF)  
  For: WinterDesignDay,    !- Field 52
  Until: 24:00,            !- Field 53
  0.0,                     !- Field 54
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 55
  Until: 24:00,            !- Field 56
  1.0;                     !- Field 57

Schedule:Compact,
  Lobby_Eqp_Sch,           !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday Sunday Holidays,          !- Field 2
  Until: 05:00,            !- Field 3
  0.21,                    !- Field 4
  Until: 06:00,            !- Field 5
  0.68,                    !- Field 6
  Until: 10:00,            !- Field 7
  1.0,                     !- Field 8
  Until: 11:00,            !- Field 9
  0.32,                    !- Field 10
  Until: 23:00,            !- Field 11
  0.23,                    !- Field 12
  Until: 24:00,            !- Field 13
  0.21,                    !- Field 14
  For: WinterDesignDay,    !- Field 15
  Until: 24:00,            !- Field 16
  0.0,                     !- Field 17
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 18
  Until: 24:00,            !- Field 19
  1.0;                     !- Field 20

Schedule:Compact,
  Office_Eqp_Sch,          !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,            !- Field 3
  0.33,                    !- Field 4
  Until: 07:00,            !- Field 5
  0.38,                    !- Field 6
  Until: 08:00,            !- Field 7
  0.43,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.43,                    !- Field 10
  Until: 12:00,            !- Field 11
  1.0,                     !- Field 12
  Until: 13:00,            !- Field 13
  0.94,                    !- Field 14
  Until: 17:00,            !- Field 15
  1.0,                     !- Field 16
  Until: 18:00,            !- Field 17
  0.75,                    !- Field 18
  Until: 20:00,            !- Field 19
  0.63,                    !- Field 20
  Until: 22:00,            !- Field 21
  0.48,                    !- Field 22
  Until: 24:00,            !- Field 23
  0.33,                    !- Field 24
  For: Saturday Sunday Holidays,  !- Field 25
  Until: 05:00,            !- Field 26
  0.33,                    !- Field 27
  Until: 07:00,            !- Field 28
  0.38,                    !- Field 29
  Until: 08:00,            !- Field 30
  0.43,                    !- Field 31
  Until: 18:00,            !- Field 32
  0.63,                    !- Field 33
  Until: 22:00,            !- Field 34
  0.48,                    !- Field 35
  Until: 24:00,            !- Field 36
  0.33,                    !- Field 37
  For: WinterDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  0.0,                     !- Field 40
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 41
  Until: 24:00,            !- Field 42
  1.0;                     !- Field 43

Schedule:Compact,
  EmployeeLounge_Eqp_Sch,  !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,            !- Field 3
  0.11,                    !- Field 4
  Until: 07:00,            !- Field 5
  0.19,                    !- Field 6
  Until: 08:00,            !- Field 7
  0.25,                    !- Field 8
  Until: 10:00,            !- Field 9
  1.0,                     !- Field 10
  Until: 12:00,            !- Field 11
  0.86,                    !- Field 12
  Until: 13:00,            !- Field 13
  1.0,                     !- Field 14
  Until: 18:00,            !- Field 15
  0.86,                    !- Field 16
  Until: 19:00,            !- Field 17
  0.25,                    !- Field 18
  Until: 20:00,            !- Field 19
  0.19,                    !- Field 20
  Until: 24:00,            !- Field 21
  0.11,                    !- Field 22
  For: Saturday Sunday Holidays,  !- Field 23
  Until: 05:00,            !- Field 24
  0.11,                    !- Field 25
  Until: 07:00,            !- Field 26
  0.19,                    !- Field 27
  Until: 08:00,            !- Field 28
  0.25,                    !- Field 29
  Until: 10:00,            !- Field 30
  1.0,                     !- Field 31
  Until: 12:00,            !- Field 32
  0.86,                    !- Field 33
  Until: 13:00,            !- Field 34
  1.0,                     !- Field 35
  Until: 18:00,            !- Field 36
  0.86,                    !- Field 37
  Until: 19:00,            !- Field 38
  0.25,                    !- Field 39
  Until: 20:00,            !- Field 40
  0.19,                    !- Field 41
  Until: 24:00,            !- Field 42
  0.11,                    !- Field 43
  For: WinterDesignDay,    !- Field 44
  Until: 24:00,            !- Field 45
  0.0,                     !- Field 46
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 47
  Until: 24:00,            !- Field 48
  1.0;                     !- Field 49

Schedule:Compact,
  LaundryRoom_Eqp_Elec_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday Sunday Holidays,         !- Field 2
  Until: 08:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 16:00,            !- Field 5
  1.0,                    !- Field 6
  Until: 24:00,            !- Field 17
  0.0,                     !- Field 18
  For: WinterDesignDay,    !- Field 19
  Until: 24:00,            !- Field 20
  0.0,                     !- Field 21
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 22
  Until: 24:00,            !- Field 23
  1.0;                     !- Field 24

Schedule:Compact,
  LaundryRoom_Eqp_Gas_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday Sunday Holidays,         !- Field 2
  Until: 9:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 17:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: WinterDesignDay,    !- Field 9
  Until: 24:00,            !- Field 10
  0.0,                     !- Field 11
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 12
  Until: 24:00,            !- Field 13
  1.0;                     !- Field 14

Schedule:Compact,
  MeetingRoom_Eqp_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 10:00,            !- Field 7
  0.54,                    !- Field 8
  Until: 12:00,            !- Field 9
  0.26,                    !- Field 10
  Until: 13:00,            !- Field 11
  0.05,                    !- Field 12
  Until: 15:00,            !- Field 13
  0.54,                    !- Field 14
  Until: 18:00,            !- Field 15
  0.26,                    !- Field 16
  Until: 20:00,            !- Field 17
  0.05,                    !- Field 18
  Until: 24:00,            !- Field 19
  0.0;                     !- Field 20

Schedule:Compact,
  ExerciseRoom_Eqp_Sch,    !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 9:00,             !- Field 7
  1.0,                     !- Field 8
  Until: 12:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 13:00,            !- Field 11
  0.0,                     !- Field 12
  Until: 16:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 17:00,            !- Field 15
  1.0,                     !- Field 16
  Until: 19:00,            !- Field 17
  0.50,                    !- Field 18
  Until: 21:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 23:00,            !- Field 21
  0.5,                     !- Field 22
  Until: 24:00,            !- Field 23
  0.0;                     !- Field 24

Schedule:Compact,
  Kitchen_Elec_Equip_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday,            !- Field 2
  Until: 06:00,            !- Field 3
  0.1,                    !- Field 4
  Until: 07:00,            !- Field 5
  0.25,                    !- Field 6
  Until: 24:00,            !- Field 15
  0.3,                     !- Field 16
  For: Saturday,           !- Field 17
  Until: 06:00,            !- Field 20
  0.1,                     !- Field 21
  Until: 07:00,            !- Field 22
  0.25,                     !- Field 23
  Until: 24:00,            !- Field 32
  0.3,                     !- Field 33
  For: SummerDesignDay,    !- Field 34
  Until: 24:00,            !- Field 35
  0.3,                     !- Field 36
  For: WinterDesignDay,    !- Field 37
  Until: 24:00,            !- Field 38
  0.0,                     !- Field 39
  For: Sunday Holidays AllOtherDays,  !- Field 40
  Until: 06:00,            !- Field 43
  0.1,                     !- Field 44
  Until: 07:00,            !- Field 45
  0.25,                     !- Field 46
  Until: 24:00,            !- Field 55
  0.3;                     !- Field 56

Schedule:Compact,
  Kitchen_Gas_Equip_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday,    !- Field 2
  Until: 05:00,            !- Field 3
  0.02,                    !- Field 4
  Until: 06:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 07:00,            !- Field 7
  0.1,                     !- Field 8
  Until: 08:00,            !- Field 7
  0.15,                     !- Field 8
  Until: 09:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 10:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 13:00,            !- Field 11
  0.25,                     !- Field 12
  Until: 14:00,            !- Field 13
  0.2,                     !- Field 14
  Until: 15:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 16:00,            !- Field 11
  0.2,                     !- Field 12
  Until: 19:00,            !- Field 13
  0.3,                     !- Field 14
  Until: 21:00,            !- Field 13
  0.20,                     !- Field 14
  Until: 22:00,            !- Field 15
  0.15,                     !- Field 16
  Until: 23:00,            !- Field 31
  0.10,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.05,                     !- Field 34
  For: SummerDesignDay,    !- Field 35
  Until: 24:00,            !- Field 36
  0.25,                     !- Field 37
  For: WinterDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  0.0,                     !- Field 40
  For: Sunday Holidays AllOtherDays,    !- Field 2
  Until: 05:00,            !- Field 3
  0.02,                    !- Field 4
  Until: 06:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 07:00,            !- Field 7
  0.1,                     !- Field 8
  Until: 08:00,            !- Field 7
  0.15,                     !- Field 8
  Until: 09:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 10:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 13:00,            !- Field 11
  0.25,                     !- Field 12
  Until: 14:00,            !- Field 13
  0.2,                     !- Field 14
  Until: 15:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 16:00,            !- Field 11
  0.2,                     !- Field 12
  Until: 19:00,            !- Field 13
  0.3,                     !- Field 14
  Until: 21:00,            !- Field 13
  0.20,                     !- Field 14
  Until: 22:00,            !- Field 15
  0.15,                     !- Field 16
  Until: 23:00,            !- Field 31
  0.10,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.05;                     !- Field 34

Schedule:Compact,
  Kitchen_Exhaust_SCH,        !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 25
  For: AllDays,  !- Field 26
  Until: 07:00,            !- Field 27
  0,                       !- Field 38
  Until: 24:00,            !- Field 33
  0.160;                       !- Field 34


! Schedule Elevator
Schedule:Compact,
  BLDG_ELEVATORS,            !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 04:00,            !- Complex Field #3
  0.05,                     !- Complex Field #4
  Until: 05:00,            !- Complex Field #5
  0.10,                    !- Complex Field #6
  Until: 06:00,            !- Complex Field #7
  0.20,                    !- Complex Field #8
  Until: 07:00,            !- Complex Field #9
  0.40,                    !- Complex Field #10
  Until: 09:00,            !- Complex Field #11
  0.50,                    !- Complex Field #12
  Until: 10:00,            !- Complex Field #13
  0.35,                    !- Complex Field #14
  Until: 16:00,            !- Complex Field #15
  0.15,                    !- Complex Field #16
  Until: 17:00,            !- Complex Field #17
  0.35,                    !- Complex Field #18
  Until: 19:00,            !- Complex Field #19
  0.50,                    !- Complex Field #20
  Until: 21:00,            !- Complex Field #21
  0.40,                    !- Complex Field #22
  Until: 22:00,            !- Complex Field #23
  0.30,                    !- Complex Field #24
  Until: 23:00,            !- Complex Field #25
  0.20,                    !- Complex Field #26
  Until: 24:00,            !- Complex Field #27
  0.10;                    !- Complex Field #28

! Schedule Hotel/Motel Occupancy, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.9,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.7,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.4,                     !- Field 8
  Until: 15:00,            !- Field 9
  0.2,                     !- Field 10
  Until: 16:00,            !- Field 11
  0.3,                     !- Field 12
  Until: 19:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 21:00,            !- Field 15
  0.7,                     !- Field 16
  Until: 22:00,            !- Field 17
  0.8,                     !- Field 18
  Until: 24:00,            !- Field 19
  0.9,                     !- Field 20
  For: SummerDesignDay,    !- Field 21
  Until: 24:00,            !- Field 22
  1.0,                     !- Field 23
  For: Saturday,           !- Field 24
  Until: 06:00,            !- Field 25
  0.9,                     !- Field 26
  Until: 07:00,            !- Field 27
  0.7,                     !- Field 28
  Until: 09:00,            !- Field 29
  0.5,                     !- Field 30
  Until: 17:00,            !- Field 31
  0.3,                     !- Field 32
  Until: 18:00,            !- Field 33
  0.5,                     !- Field 34
  Until: 21:00,            !- Field 35
  0.6,                     !- Field 36
  Until: 24:00,            !- Field 37
  0.7,                     !- Field 38
  For: WinterDesignDay,    !- Field 39
  Until: 24:00,            !- Field 40
  0.0,                     !- Field 41
  For: Sunday Holidays AllOtherDays,  !- Field 42
  Until: 08:00,            !- Field 43
  0.7,                     !- Field 44
  Until: 11:00,            !- Field 45
  0.5,                     !- Field 46
  Until: 13:00,            !- Field 47
  0.3,                     !- Field 48
  Until: 16:00,            !- Field 49
  0.2,                     !- Field 50
  Until: 17:00,            !- Field 51
  0.3,                     !- Field 52
  Until: 19:00,            !- Field 53
  0.4,                     !- Field 54
  Until: 21:00,            !- Field 55
  0.6,                     !- Field 56
  Until: 24:00,            !- Field 57
  0.8;                     !- Field 58
  
Schedule:Compact,
  GuestRoom_Occ_Sch,       !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.65,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.50,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.28,                    !- Field 8
  Until: 15:00,            !- Field 9
  0.13,                     !- Field 10
  Until: 16:00,            !- Field 11
  0.20,                    !- Field 12
  Until: 19:00,            !- Field 13
  0.35,                    !- Field 14
  Until: 21:00,            !- Field 15
  0.50,                    !- Field 16
  Until: 22:00,            !- Field 17
  0.58,                    !- Field 18
  Until: 24:00,            !- Field 19
  0.65,                     !- Field 20
  For: Saturday Sunday Holidays,  !- Field 21
  Until: 06:00,            !- Field 22
  0.65,                     !- Field 23
  Until: 07:00,            !- Field 24
  0.50,                    !- Field 25
  Until: 09:00,            !- Field 26
  0.34,                    !- Field 27
  Until: 17:00,            !- Field 28
  0.20,                     !- Field 29
  Until: 18:00,            !- Field 30
  0.34,                    !- Field 31
  Until: 19:00,            !- Field 32
  0.35,                    !- Field 33
  Until: 21:00,            !- Field 34
  0.65,                    !- Field 35
  Until: 24:00,            !- Field 36
  0.50,                    !- Field 37
  For: WinterDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  0,                       !- Field 40
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 41
  Until: 24:00,            !- Field 42
  1.0;                     !- Field 43

Schedule:Compact,
  Lobby_Occ_Sch,           !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,            !- Field 3
  0.1,                     !- Field 4
  Until: 06:00,            !- Field 5
  0.3,                     !- Field 6
  Until: 10:00,            !- Field 7
  0.7,                     !- Field 8
  Until: 16:00,            !- Field 9
  0.2,                     !- Field 10
  Until: 18:00,            !- Field 11
  0.4,                     !- Field 12
  Until: 22:00,            !- Field 13
  0.2,                     !- Field 14
  Until: 24:00,            !- Field 15
  0.1,                     !- Field 16
  For: Saturday Sunday Holidays,  !- Field 17
  Until: 06:00,            !- Field 18
  0.1,                     !- Field 19
  Until: 07:00,            !- Field 20
  0.3,                     !- Field 21
  Until: 10:00,            !- Field 22
  0.7,                     !- Field 23
  Until: 22:00,            !- Field 24
  0.2,                     !- Field 25
  Until: 24:00,            !- Field 26
  0.1,                     !- Field 27
  For: WinterDesignDay,    !- Field 28
  Until: 24:00,            !- Field 29
  0,                       !- Field 30
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 31
  Until: 24:00,            !- Field 32
  1.0;                     !- Field 33

Schedule:Compact,
  Office_Occ_Sch,          !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.2,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.3,                     !- Field 6
  Until: 08:00,            !- Field 7
  0.4,                     !- Field 8
  Until: 12:00,            !- Field 9
  1.0,                     !- Field 10
  Until: 13:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 17:00,            !- Field 13
  1.0,                     !- Field 14
  Until: 18:00,            !- Field 15
  0.4,                     !- Field 16
  Until: 19:00,            !- Field 17
  0.3,                     !- Field 18
  Until: 24:00,            !- Field 19
  0.2,                     !- Field 20
  For: Saturday Sunday Holidays,  !- Field 21
  Until: 07:00,            !- Field 22
  0.2,                     !- Field 23
  Until: 08:00,            !- Field 24
  0.3,                     !- Field 25
  Until: 17:00,            !- Field 26
  0.5,                     !- Field 27
  Until: 18:00,            !- Field 28
  0.3,                     !- Field 29
  Until: 24:00,            !- Field 30
  0.2,                     !- Field 31
  For: WinterDesignDay,    !- Field 32
  Until: 24:00,            !- Field 33
  0,                       !- Field 34
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 35
  Until: 24:00,            !- Field 36
  1.0;                     !- Field 37

Schedule:Compact,
  EmployeeLounge_Occ_Sch,  !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 12:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 13:00,            !- Field 9
  0.7,                     !- Field 10
  Until: 18:00,            !- Field 11
  0.2,                     !- Field 12
  Until: 20:00,            !- Field 13
  0.1,                     !- Field 14
  Until: 24:00,            !- Field 15
  0.0,                     !- Field 16
  For: Saturday Sunday Holidays,  !- Field 17
  Until: 05:00,            !- Field 18
  0.0,                     !- Field 19
  Until: 08:00,            !- Field 20
  0.05,                    !- Field 21
  Until: 12:00,            !- Field 22
  0.1,                     !- Field 23
  Until: 13:00,            !- Field 24
  0.2,                     !- Field 25
  Until: 18:00,            !- Field 26
  0.1,                     !- Field 27
  Until: 20:00,            !- Field 28
  0.05,                    !- Field 29
  Until: 24:00,            !- Field 30
  0.0,                     !- Field 31
  For: WinterDesignDay,    !- Field 32
  Until: 24:00,            !- Field 33
  0.0,                     !- Field 34
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 35
  Until: 24:00,            !- Field 36
  1.0;                     !- Field 37

Schedule:Compact,
  MeetingRoom_Occ_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 10:00,            !- Field 7
  0.5,                     !- Field 8
  Until: 12:00,            !- Field 9
  0.2,                     !- Field 10
  Until: 13:00,            !- Field 11
  0.05,                    !- Field 12
  Until: 15:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 18:00,            !- Field 15
  0.2,                     !- Field 16
  Until: 20:00,            !- Field 17
  0.05,                    !- Field 18
  Until: 24:00,            !- Field 19
  0.0,                     !- Field 20
  For: Saturday Sunday Holidays,  !- Field 21
  Until: 07:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 08:00,            !- Field 24
  0.05,                    !- Field 25
  Until: 10:00,            !- Field 26
  0.5,                     !- Field 27
  Until: 12:00,            !- Field 28
  0.2,                     !- Field 29
  Until: 13:00,            !- Field 30
  0.05,                    !- Field 31
  Until: 15:00,            !- Field 32
  0.5,                     !- Field 33
  Until: 18:00,            !- Field 34
  0.2,                     !- Field 35
  Until: 20:00,            !- Field 36
  0.05,                    !- Field 37
  Until: 24:00,            !- Field 38
  0.0,                     !- Field 39
  For: WinterDesignDay,    !- Field 40
  Until: 24:00,            !- Field 41
  0.0,                     !- Field 42
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 43
  Until: 24:00,            !- Field 44
  1.0;                     !- Field 45

Schedule:Compact,
  LaundryRoom_Occ_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 08:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 10:00,            !- Field 5
  0.09,                    !- Field 6
  Until: 12:00,            !- Field 7
  0.18,                    !- Field 8
  Until: 13:00,            !- Field 9
  0.0,                     !- Field 10
  Until: 16:00,            !- Field 11
  0.18,                    !- Field 12
  Until: 17:00,            !- Field 13
  0.09,                    !- Field 14
  Until: 24:00,            !- Field 15
  0.0,                     !- Field 16
  For: Saturday Sunday Holidays,  !- Field 17
  Until: 08:00,            !- Field 18
  0.0,                     !- Field 19
  Until: 10:00,            !- Field 20
  0.09,                    !- Field 21
  Until: 12:00,            !- Field 22
  0.18,                    !- Field 23
  Until: 13:00,            !- Field 24
  0.0,                     !- Field 25
  Until: 16:00,            !- Field 26
  0.18,                    !- Field 27
  Until: 17:00,            !- Field 28
  0.09,                    !- Field 29
  Until: 24:00,            !- Field 30
  0.0,                     !- Field 31
  For: WinterDesignDay,    !- Field 32
  Until: 24:00,            !- Field 33
  0.0,                     !- Field 34
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 35
  Until: 24:00,            !- Field 36
  1.0;                     !- Field 37

Schedule:Compact,
  ExerciseRoom_Occ_Sch,    !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 11:00,            !- Field 7
  1.0,                     !- Field 8
  Until: 12:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 13:00,            !- Field 11
  0.0,                     !- Field 12
  Until: 22:00,            !- Field 13
  1.0,                     !- Field 14
  Until: 23:00,            !- Field 15
  0.5,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18


Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4 ! Changed 0.0 to 1.0 on 1/21/09.

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.5;                     !- Field 4

Schedule:Compact,
  INFIL_QUARTER_ON_SCH,    !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.25;                    !- Field 4

! Schedule Hotel/Motel Service Water Heating, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 9, Saturday 9.3, Sunday/Holidays 9
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,            !- Field 3
  0.2,                     !- Field 4
  Until: 04:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 05:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 06:00,            !- Field 9
  0.25,                    !- Field 10
  Until: 07:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 08:00,            !- Field 13
  0.6,                     !- Field 14
  Until: 09:00,            !- Field 15
  0.55,                    !- Field 16
  Until: 10:00,            !- Field 17
  0.45,                    !- Field 18
  Until: 11:00,            !- Field 19
  0.4,                     !- Field 20
  Until: 12:00,            !- Field 21
  0.45,                    !- Field 22
  Until: 13:00,            !- Field 23
  0.4,                     !- Field 24
  Until: 14:00,            !- Field 25
  0.35,                    !- Field 26
  Until: 17:00,            !- Field 27
  0.3,                     !- Field 28
  Until: 18:00,            !- Field 29
  0.4,                     !- Field 30
  Until: 19:00,            !- Field 31
  0.55,                    !- Field 32
  Until: 20:00,            !- Field 33
  0.6,                     !- Field 34
  Until: 21:00,            !- Field 35
  0.5,                     !- Field 36
  Until: 22:00,            !- Field 37
  0.55,                    !- Field 38
  Until: 23:00,            !- Field 39
  0.45,                    !- Field 40
  Until: 24:00,            !- Field 41
  0.25,                    !- Field 42
  For: Saturday WinterDesignDay,  !- Field 43
  Until: 01:00,            !- Field 44
  0.2,                     !- Field 45
  Until: 04:00,            !- Field 46
  0.15,                    !- Field 47
  Until: 05:00,            !- Field 48
  0.2,                     !- Field 49
  Until: 06:00,            !- Field 50
  0.25,                    !- Field 51
  Until: 07:00,            !- Field 52
  0.4,                     !- Field 53
  Until: 10:00,            !- Field 54
  0.5,                     !- Field 55
  Until: 11:00,            !- Field 56
  0.45,                    !- Field 57
  Until: 13:00,            !- Field 58
  0.5,                     !- Field 59
  Until: 14:00,            !- Field 60
  0.45,                    !- Field 61
  Until: 16:00,            !- Field 62
  0.4,                     !- Field 63
  Until: 17:00,            !- Field 64
  0.35,                    !- Field 65
  Until: 18:00,            !- Field 66
  0.4,                     !- Field 67
  Until: 20:00,            !- Field 68
  0.55,                    !- Field 69
  Until: 21:00,            !- Field 70
  0.5,                     !- Field 71
  Until: 22:00,            !- Field 72
  0.55,                    !- Field 73
  Until: 23:00,            !- Field 74
  0.4,                     !- Field 75
  Until: 24:00,            !- Field 76
  0.3,                     !- Field 77
  For: Sunday Holidays AllOtherDays,  !- Field 78
  Until: 01:00,            !- Field 79
  0.25,                    !- Field 80
  Until: 05:00,            !- Field 81
  0.2,                     !- Field 82
  Until: 06:00,            !- Field 83
  0.3,                     !- Field 84
  Until: 09:00,            !- Field 85
  0.5,                     !- Field 86
  Until: 10:00,            !- Field 87
  0.55,                    !- Field 88
  Until: 12:00,            !- Field 89
  0.5,                     !- Field 90
  Until: 14:00,            !- Field 91
  0.4,                     !- Field 92
  Until: 17:00,            !- Field 93
  0.3,                     !- Field 94
  Until: 18:00,            !- Field 95
  0.4,                     !- Field 96
  Until: 20:00,            !- Field 97
  0.5,                     !- Field 98
  Until: 21:00,            !- Field 99
  0.4,                     !- Field 100
  Until: 22:00,            !- Field 101
  0.5,                     !- Field 102
  Until: 23:00,            !- Field 103
  0.4,                     !- Field 104
  Until: 24:00,            !- Field 105
  0.2;                     !- Field 106

Schedule:Compact,
  GuestRoom_SWH_Sch,       !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,            !- Field 3
  0.20,                    !- Field 4
  Until: 04:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 05:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 06:00,            !- Field 9
  0.35,                    !- Field 10
  Until: 07:00,            !- Field 11
  0.60,                    !- Field 12
  Until: 08:00,            !- Field 13
  0.80,                    !- Field 14
  Until: 09:00,            !- Field 15
  0.55,                    !- Field 16
  Until: 10:00,            !- Field 17
  0.40,                    !- Field 18
  Until: 11:00,            !- Field 19
  0.30,                    !- Field 20
  Until: 17:00,            !- Field 21
  0.20,                    !- Field 22
  Until: 18:00,            !- Field 23
  0.30,                    !- Field 24
  Until: 19:00,            !- Field 25
  0.55,                    !- Field 26
  Until: 21:00,            !- Field 27
  0.40,                    !- Field 28
  Until: 22:00,            !- Field 29
  0.60,                    !- Field 30
  Until: 23:00,            !- Field 31
  0.45,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.25,                    !- Field 34
  For: AllOtherDays,       !- Field 35
  Until: 01:00,            !- Field 36
  0.2,                     !- Field 37
  Until: 04:00,            !- Field 38
  0.15,                    !- Field 39
  Until: 05:00,            !- Field 40
  0.2,                     !- Field 41
  Until: 06:00,            !- Field 42
  0.25,                    !- Field 43
  Until: 07:00,            !- Field 44
  0.35,                    !- Field 45
  Until: 08:00,            !- Field 46
  0.60,                    !- Field 47
  Until: 09:00,            !- Field 48
  0.80,                    !- Field 49
  Until: 10:00,            !- Field 50
  0.55,                    !- Field 51
  Until: 11:00,            !- Field 52
  0.40,                    !- Field 53
  Until: 12:00,            !- Field 54
  0.30,                    !- Field 55
  Until: 17:00,            !- Field 56
  0.20,                    !- Field 57
  Until: 18:00,            !- Field 58
  0.25,                    !- Field 59
  Until: 19:00,            !- Field 60
  0.30,                    !- Field 61
  Until: 22:00,            !- Field 62
  0.40,                    !- Field 63
  Until: 23:00,            !- Field 64
  0.60,                    !- Field 65
  Until: 24:00,            !- Field 66
  0.35;                    !- Field 67


Schedule:Compact,
  LaundryRoom_SWH_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 08:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 16:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 15
  0.0;                     !- Field 16

Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Hotel/Motel HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: All days 24
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  21.;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH_KEYCARD,     !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay WinterDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  21.0,                    !- Field 4
  For AllOtherDays,        !- Field 5
  Until: 07:00,            !- Field 6
  21.0,                    !- Field 7
  Until: 10:00,            !- Field 8
  20.0,                    !- Field 9
  Until: 16:00,            !- Field 10
  19.0,                    !- Field 11
  Until: 19:00,            !- Field 12
  20.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  21.0;                    !- Field 15

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  24.;                     !- Field 4

Schedule:Compact,
  CLGSETP_SCH_KEYCARD,     !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay WinterDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  24.0,                    !- Field 4
  For AllOtherDays,        !- Field 5
  Until: 07:00,            !- Field 6
  24.0,                    !- Field 7
  Until: 10:00,            !- Field 8
  25.0,                    !- Field 9
  Until: 16:00,            !- Field 10
  26.0,                    !- Field 11
  Until: 19:00,            !- Field 12
  25.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  24.0;                    !- Field 15

Schedule:Compact,
  SemiHeated_HtgSP_Sch,    !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  7.2;                     !- Complex Field #4

Schedule:Compact,
  Base_OccGuestRoom_HtgSP_Sch,  !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  21.1;                    !- Complex Field #4

Schedule:Compact,
  Base_OccGuestRoom_ClgSP_Sch,  !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  21.1;                    !- Complex Field #4

Schedule:Compact,
  VacGuestRoom_HtgSP_Sch,  !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  18.9;                    !- Complex Field #4

Schedule:Compact,
  VacGuestRoom_ClgSP_Sch,  !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  23.3;                    !- Complex Field #4

Schedule:Compact,
  CommonArea_HtgSP_Sch,    !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  21.1;                    !- Complex Field #4

Schedule:Compact,
  CommonArea_ClgSP_Sch,    !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  23.9;                    !- Complex Field #4

Schedule:Compact,
  UnitHeater_HtgSP_Sch,    !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  15.6;                    !- Complex Field #4

Schedule:Compact,
  UnitHeater_ClgSP_Sch,    !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  40;                    !- Complex Field #4

Schedule:Compact,
  Off During Unoccupied Period,    !- Name
  On/Off,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 8:00,            !- Complex Field #3
  0,                       !- Complex Field #4
  Until: 18:00,            !- Complex Field #5
  1,                       !- Complex Field #6
  Until: 24:00,            !- Complex Field #7
  0;                       !- Complex Field #8

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  13.0;                    !- Field 4

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4


##enddef

##def Schedule_Benchmarks_LargeHotel[]
! Schedule set based on Schedule_Hotel_Motel_ASHRAE_90.1-1989_TypTstat w/modifications by KF

Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,            !- Field 3
  0.2,                     !- Field 4
  Until: 02:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 05:00,            !- Field 7
  0.1,                     !- Field 8
  Until: 06:00,            !- Field 9
  0.2,                     !- Field 10
  Until: 07:00,            !- Field 11
  0.4,                     !- Field 12
  Until: 08:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 10:00,            !- Field 15
  0.4,                     !- Field 16
  Until: 18:00,            !- Field 17
  0.25,                    !- Field 18
  Until: 19:00,            !- Field 19
  0.6,                     !- Field 20
  Until: 20:00,            !- Field 21
  0.8,                     !- Field 22
  Until: 21:00,            !- Field 23
  0.9,                     !- Field 24
  Until: 22:00,            !- Field 25
  0.8,                     !- Field 26
  Until: 23:00,            !- Field 27
  0.6,                     !- Field 28
  Until: 24:00,            !- Field 29
  0.3,                     !- Field 30
  For: Saturday,           !- Field 31
  Until: 02:00,            !- Field 32
  0.2,                     !- Field 33
  Until: 06:00,            !- Field 34
  0.1,                     !- Field 35
  Until: 08:00,            !- Field 36
  0.3,                     !- Field 37
  Until: 10:00,            !- Field 38
  0.4,                     !- Field 39
  Until: 11:00,            !- Field 40
  0.3,                     !- Field 41
  Until: 18:00,            !- Field 42
  0.25,                    !- Field 43
  Until: 19:00,            !- Field 44
  0.6,                     !- Field 45
  Until: 22:00,            !- Field 46
  0.7,                     !- Field 47
  Until: 23:00,            !- Field 48
  0.6,                     !- Field 49
  Until: 24:00,            !- Field 50
  0.3,                     !- Field 51
  For: SummerDesignDay,    !- Field 52
  Until: 24:00,            !- Field 53
  1.0,                     !- Field 54
  For: WinterDesignDay,    !- Field 55
  Until: 24:00,            !- Field 56
  0.0,                     !- Field 57
  For: Sunday Holidays AllOtherDays,  !- Field 58
  Until: 02:00,            !- Field 59
  0.3,                     !- Field 60
  Until: 06:00,            !- Field 61
  0.2,                     !- Field 62
  Until: 07:00,            !- Field 63
  0.3,                     !- Field 64
  Until: 09:00,            !- Field 65
  0.4,                     !- Field 66
  Until: 13:00,            !- Field 67
  0.3,                     !- Field 68
  Until: 18:00,            !- Field 69
  0.2,                     !- Field 70
  Until: 19:00,            !- Field 71
  0.5,                     !- Field 72
  Until: 20:00,            !- Field 73
  0.7,                     !- Field 74
  Until: 21:00,            !- Field 75
  0.8,                     !- Field 76
  Until: 22:00,            !- Field 77
  0.6,                     !- Field 78
  Until: 23:00,            !- Field 79
  0.5,                     !- Field 80
  Until: 24:00,            !- Field 81
  0.3;                     !- Field 82

Schedule:Compact,
  GuestRoom_Ltg_Sch_Base,       !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,            !- Field 3
  0.22,                    !- Field 4
  Until: 02:00,            !- Field 5
  0.17,                    !- Field 6
  Until: 05:00,            !- Field 7
  0.11,                    !- Field 8
  Until: 06:00,            !- Field 9
  0.22,                    !- Field 10
  Until: 07:00,            !- Field 11
  0.44,                    !- Field 12
  Until: 08:00,            !- Field 13
  0.56,                    !- Field 14
  Until: 10:00,            !- Field 15
  0.44,                    !- Field 16
  Until: 18:00,            !- Field 17
  0.28,                    !- Field 18
  Until: 19:00,            !- Field 19
  0.67,                    !- Field 20
  Until: 20:00,            !- Field 21
  0.89,                    !- Field 22
  Until: 21:00,            !- Field 23
  1.0,                     !- Field 24
  Until: 22:00,            !- Field 25
  0.89,                    !- Field 26
  Until: 23:00,            !- Field 27
  0.67,                    !- Field 28
  Until: 24:00,            !- Field 29
  0.33,                    !- Field 30
  For: Saturday Sunday Holidays,  !- Field 31
  Until: 02:00,            !- Field 32
  0.26,                    !- Field 33
  Until: 06:00,            !- Field 34
  0.11,                    !- Field 35
  Until: 08:00,            !- Field 36
  0.41,                    !- Field 37
  Until: 10:00,            !- Field 38
  0.56,                    !- Field 39
  Until: 11:00,            !- Field 40
  0.41,                    !- Field 41
  Until: 18:00,            !- Field 42
  0.33,                    !- Field 43
  Until: 19:00,            !- Field 44
  0.85,                    !- Field 45
  Until: 22:00,            !- Field 46
  1.0,                     !- Field 47
  Until: 23:00,            !- Field 48
  0.85,                    !- Field 49
  Until: 24:00,            !- Field 50
  0.41,                    !- Field 51
  For: WinterDesignDay,    !- Field 52
  Until: 24:00,            !- Field 53
  0.0,                     !- Field 54
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 55
  Until: 24:00,            !- Field 56
  1.0;                     !- Field 57

Schedule:Compact,
  Lobby_Ltg_Sch,           !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,            !- Field 3
  0.5,                     !- Field 4
  Until: 06:00,            !- Field 5
  0.6,                     !- Field 6
  Until: 21:00,            !- Field 7
  1.0,                     !- Field 8
  Until: 22:00,            !- Field 9
  0.6,                     !- Field 10
  Until: 24:00,            !- Field 11
  0.5,                     !- Field 12
  For: Saturday Sunday Holidays,  !- Field 13
  Until: 05:00,            !- Field 14
  0.5,                     !- Field 15
  Until: 06:00,            !- Field 16
  0.6,                     !- Field 17
  Until: 21:00,            !- Field 18
  1.0,                     !- Field 19
  Until: 22:00,            !- Field 20
  0.6,                     !- Field 21
  Until: 24:00,            !- Field 22
  0.5,                     !- Field 23
  For: WinterDesignDay,    !- Field 24
  Until: 24:00,            !- Field 25
  0.0,                     !- Field 26
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 27
  Until: 24:00,            !- Field 28
  1.0;                     !- Field 29

Schedule:Compact,
  Office_Ltg_Sch_Base,          !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday Sunday Holidays,          !- Field 2
  Until: 07:00,            !- Field 3
  0.50,                    !- Field 4
  Until: 08:00,            !- Field 5
  0.61,                    !- Field 6
  Until: 12:00,            !- Field 7
  0.9,                     !- Field 8
  Until: 13:00,            !- Field 9
  0.8,                     !- Field 10
  Until: 17:00,            !- Field 11
  0.9,                     !- Field 12
  Until: 18:00,            !- Field 13
  0.61,                    !- Field 14
  Until: 24:00,            !- Field 15
  0.50,                    !- Field 16
  For: WinterDesignDay,    !- Field 17
  Until: 24:00,            !- Field 18
  0.0,                     !- Field 19
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 20
  Until: 24:00,            !- Field 21
  1.0;                     !- Field 22

Schedule:Compact,
  EmployeeLounge_Ltg_Sch,  !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 06:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.4,                     !- Field 8
  Until: 08:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 18:00,            !- Field 11
  1.0,                     !- Field 12
  Until: 19:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 20:00,            !- Field 15
  0.4,                     !- Field 16
  Until: 22:00,            !- Field 17
  0.15,                    !- Field 18
  Until: 24:00,            !- Field 19
  0.05,                    !- Field 20
  For: Saturday Sunday Holidays,  !- Field 21
  Until: 05:00,            !- Field 22
  0.05,                    !- Field 23
  Until: 06:00,            !- Field 24
  0.15,                    !- Field 25
  Until: 07:00,            !- Field 26
  0.3,                     !- Field 27
  Until: 08:00,            !- Field 28
  0.4,                     !- Field 29
  Until: 18:00,            !- Field 30
  0.6,                     !- Field 31
  Until: 19:00,            !- Field 32
  0.4,                     !- Field 33
  Until: 20:00,            !- Field 34
  0.3,                     !- Field 35
  Until: 22:00,            !- Field 36
  0.15,                    !- Field 37
  Until: 24:00,            !- Field 38
  0.05,                    !- Field 39
  For: WinterDesignDay,    !- Field 40
  Until: 24:00,            !- Field 41
  0.0,                     !- Field 42
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 43
  Until: 24:00,            !- Field 44
  1.0;                     !- Field 45

Schedule:Compact,
  MeetingRoom_Ltg_Sch_Base,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday Sunday Holidays,          !- Field 2
  Until: 05:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 06:00,            !- Field 5
  0.2,                     !- Field 6
  Until: 07:00,            !- Field 7
  0.3,                     !- Field 8
  Until: 08:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 18:00,            !- Field 11
  1.0,                     !- Field 12
  Until: 19:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 20:00,            !- Field 15
  0.3,                     !- Field 16
  Until: 21:00,            !- Field 17
  0.2,                     !- Field 18
  Until: 22:00,            !- Field 19
  0.05,                    !- Field 20
  Until: 24:00,            !- Field 21
  0.0,                     !- Field 22
  For: WinterDesignDay,    !- Field 23
  Until: 24:00,            !- Field 24
  0.0,                     !- Field 25
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 26
  Until: 24:00,            !- Field 27
  1.0;                     !- Field 28

Schedule:Compact,
  Storage_Ltg_Sch,         !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.1,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.2,                     !- Field 6
  Until: 18:00,            !- Field 7
  0.4,                     !- Field 8
  Until: 22:00,            !- Field 9
  0.2,                     !- Field 10
  Until: 24:00,            !- Field 11
  0.1,                     !- Field 12
  For: Saturday Sunday Holidays,  !- Field 13
  Until: 07:00,            !- Field 14
  0.1,                     !- Field 15
  Until: 08:00,            !- Field 16
  0.2,                     !- Field 17
  Until: 18:00,            !- Field 18
  0.4,                     !- Field 19
  Until: 22:00,            !- Field 20
  0.2,                     !- Field 21
  Until: 24:00,            !- Field 22
  0.1,                     !- Field 23
  For: WinterDesignDay,    !- Field 24
  Until: 24:00,            !- Field 25
  0.0,                     !- Field 26
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 27
  Until: 24:00,            !- Field 28
  1.0;                     !- Field 29

Schedule:Compact,
  MechanicalRoom_Ltg_Sch,  !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.1,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.2,                     !- Field 6
  Until: 18:00,            !- Field 7
  0.4,                     !- Field 8
  Until: 22:00,            !- Field 9
  0.2,                     !- Field 10
  Until: 24:00,            !- Field 11
  0.1,                     !- Field 12
  For: Saturday Sunday Holidays,  !- Field 13
  Until: 07:00,            !- Field 14
  0.1,                     !- Field 15
  Until: 08:00,            !- Field 16
  0.2,                     !- Field 17
  Until: 18:00,            !- Field 18
  0.4,                     !- Field 19
  Until: 22:00,            !- Field 20
  0.2,                     !- Field 21
  Until: 24:00,            !- Field 22
  0.1,                     !- Field 23
  For: WinterDesignDay,    !- Field 24
  Until: 24:00,            !- Field 25
  0.0,                     !- Field 26
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 27
  Until: 24:00,            !- Field 28
  1.0;                     !- Field 29

Schedule:Compact,
  ExerciseRoom_Ltg_Sch_Base,   !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 22:00,            !- Field 7
  1.0,                     !- Field 8
  Until: 23:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 24:00,            !- Field 11
  0.0;                     !- Field 12

Schedule:Compact,
  LaundryRoom_Ltg_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 08:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 17:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0;                     !- Field 8

Schedule:Compact,
  Corridor_Ltg_Sch,        !- Name
  On/Off,                  !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4

Schedule:Compact,
  Exterior_Ltg_Sch,        !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,           !- Field 2
  Until: 07:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 19:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0;                     !- Field 8

! Schedule Hotel Motel Receptacles
! Hours: Weekly: 77.25, Yearly: 4028
Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,            !- Field 3
  0.3,                     !- Field 4
  Until: 02:00,            !- Field 5
  0.25,                    !- Field 6
  Until: 05:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 06:00,            !- Field 9
  0.3,                     !- Field 10
  Until: 07:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 08:00,            !- Field 13
  0.6,                     !- Field 14
  Until: 10:00,            !- Field 15
  0.5,                     !- Field 16
  Until: 18:00,            !- Field 17
  0.35,                    !- Field 18
  Until: 19:00,            !- Field 19
  0.7,                     !- Field 20
  Until: 20:00,            !- Field 21
  0.9,                     !- Field 22
  Until: 21:00,            !- Field 23
  0.95,                    !- Field 24
  Until: 22:00,            !- Field 25
  0.9,                     !- Field 26
  Until: 23:00,            !- Field 27
  0.7,                     !- Field 28
  Until: 24:00,            !- Field 29
  0.4,                     !- Field 30
  For: Saturday,           !- Field 31
  Until: 02:00,            !- Field 32
  0.3,                     !- Field 33
  Until: 06:00,            !- Field 34
  0.2,                     !- Field 35
  Until: 08:00,            !- Field 36
  0.4,                     !- Field 37
  Until: 10:00,            !- Field 38
  0.5,                     !- Field 39
  Until: 11:00,            !- Field 40
  0.4,                     !- Field 41
  Until: 18:00,            !- Field 42
  0.35,                    !- Field 43
  Until: 19:00,            !- Field 44
  0.7,                     !- Field 45
  Until: 22:00,            !- Field 46
  0.8,                     !- Field 47
  Until: 23:00,            !- Field 48
  0.7,                     !- Field 49
  Until: 24:00,            !- Field 50
  0.4,                     !- Field 51
  For: SummerDesignDay,    !- Field 52
  Until: 24:00,            !- Field 53
  1.0,                     !- Field 54
  For: WinterDesignDay,    !- Field 55
  Until: 24:00,            !- Field 56
  0.0,                     !- Field 57
  For: Sunday Holidays AllOtherDays,  !- Field 58
  Until: 02:00,            !- Field 59
  0.4,                     !- Field 60
  Until: 06:00,            !- Field 61
  0.3,                     !- Field 62
  Until: 07:00,            !- Field 63
  0.4,                     !- Field 64
  Until: 09:00,            !- Field 65
  0.5,                     !- Field 66
  Until: 13:00,            !- Field 67
  0.4,                     !- Field 68
  Until: 18:00,            !- Field 69
  0.3,                     !- Field 70
  Until: 19:00,            !- Field 71
  0.6,                     !- Field 72
  Until: 20:00,            !- Field 73
  0.8,                     !- Field 74
  Until: 21:00,            !- Field 75
  0.9,                     !- Field 76
  Until: 22:00,            !- Field 77
  0.7,                     !- Field 78
  Until: 23:00,            !- Field 79
  0.6,                     !- Field 80
  Until: 24:00,            !- Field 81
  0.4;                     !- Field 82

Schedule:Compact,
  GuestRoom_Eqp_Sch,       !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.20,                    !- Field 4
  ! Used to be 0.11 (KMF)
  Until: 07:00,            !- Field 5
  0.62,                    !- Field 6
  Until: 08:00,            !- Field 7
  0.90,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.43,                    !- Field 10
  Until: 17:00,            !- Field 11
  0.26,                    !- Field 12
  Until: 19:00,            !- Field 13
  0.51,                    !- Field 14
  Until: 20:00,            !- Field 15
  0.49,                    !- Field 16
  Until: 21:00,            !- Field 17
  0.66,                    !- Field 18
  Until: 22:00,            !- Field 19
  0.70,                    !- Field 20
  Until: 23:00,            !- Field 21
  0.35,                    !- Field 22
  Until: 24:00,            !- Field 23
  0.20,                    !- Field 24
  ! Used to be 0.11 (KMF)
  For: Saturday Sunday Holidays,  !- Field 25
  Until: 06:00,            !- Field 26
  0.20,                    !- Field 27
  ! Used to be 0.11 (KMF)
  Until: 07:00,            !- Field 28
  0.3,                     !- Field 29
  Until: 08:00,            !- Field 30
  0.62,                     !- Field 31
  Until: 09:00,            !- Field 32
  0.90,                    !- Field 33
  Until: 10:00,            !- Field 34
  0.62,                     !- Field 35
  Until: 17:00,            !- Field 36
  0.29,                    !- Field 37
  Until: 18:00,            !- Field 38
  0.43,                    !- Field 39
  Until: 19:00,            !- Field 40
  0.51,                    !- Field 41
  Until: 20:00,            !- Field 42
  0.49,                    !- Field 43
  Until: 21:00,            !- Field 44
  0.66,                    !- Field 45
  Until: 22:00,            !- Field 46
  0.70,                    !- Field 47
  Until: 23:00,            !- Field 48
  0.35,                    !- Field 49
  Until: 24:00,            !- Field 50
  0.20,                    !- Field 51
  ! Used to be 0.11 (KMF)
  For: WinterDesignDay,    !- Field 52
  Until: 24:00,            !- Field 53
  0.0,                     !- Field 54
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 55
  Until: 24:00,            !- Field 56
  1.0;                     !- Field 57

Schedule:Compact,
  Lobby_Eqp_Sch,           !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday Sunday Holidays,          !- Field 2
  Until: 05:00,            !- Field 3
  0.21,                    !- Field 4
  Until: 06:00,            !- Field 5
  0.68,                    !- Field 6
  Until: 10:00,            !- Field 7
  1.0,                     !- Field 8
  Until: 11:00,            !- Field 9
  0.32,                    !- Field 10
  Until: 23:00,            !- Field 11
  0.23,                    !- Field 12
  Until: 24:00,            !- Field 13
  0.21,                    !- Field 14
  For: WinterDesignDay,    !- Field 15
  Until: 24:00,            !- Field 16
  0.0,                     !- Field 17
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 18
  Until: 24:00,            !- Field 19
  1.0;                     !- Field 20

Schedule:Compact,
  Office_Eqp_Sch,          !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,            !- Field 3
  0.33,                    !- Field 4
  Until: 07:00,            !- Field 5
  0.38,                    !- Field 6
  Until: 08:00,            !- Field 7
  0.43,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.43,                    !- Field 10
  Until: 12:00,            !- Field 11
  1.0,                     !- Field 12
  Until: 13:00,            !- Field 13
  0.94,                    !- Field 14
  Until: 17:00,            !- Field 15
  1.0,                     !- Field 16
  Until: 18:00,            !- Field 17
  0.75,                    !- Field 18
  Until: 20:00,            !- Field 19
  0.63,                    !- Field 20
  Until: 22:00,            !- Field 21
  0.48,                    !- Field 22
  Until: 24:00,            !- Field 23
  0.33,                    !- Field 24
  For: Saturday Sunday Holidays,  !- Field 25
  Until: 05:00,            !- Field 26
  0.33,                    !- Field 27
  Until: 07:00,            !- Field 28
  0.38,                    !- Field 29
  Until: 08:00,            !- Field 30
  0.43,                    !- Field 31
  Until: 18:00,            !- Field 32
  0.63,                    !- Field 33
  Until: 22:00,            !- Field 34
  0.48,                    !- Field 35
  Until: 24:00,            !- Field 36
  0.33,                    !- Field 37
  For: WinterDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  0.0,                     !- Field 40
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 41
  Until: 24:00,            !- Field 42
  1.0;                     !- Field 43

Schedule:Compact,
  EmployeeLounge_Eqp_Sch,  !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,            !- Field 3
  0.11,                    !- Field 4
  Until: 07:00,            !- Field 5
  0.19,                    !- Field 6
  Until: 08:00,            !- Field 7
  0.25,                    !- Field 8
  Until: 10:00,            !- Field 9
  1.0,                     !- Field 10
  Until: 12:00,            !- Field 11
  0.86,                    !- Field 12
  Until: 13:00,            !- Field 13
  1.0,                     !- Field 14
  Until: 18:00,            !- Field 15
  0.86,                    !- Field 16
  Until: 19:00,            !- Field 17
  0.25,                    !- Field 18
  Until: 20:00,            !- Field 19
  0.19,                    !- Field 20
  Until: 24:00,            !- Field 21
  0.11,                    !- Field 22
  For: Saturday Sunday Holidays,  !- Field 23
  Until: 05:00,            !- Field 24
  0.11,                    !- Field 25
  Until: 07:00,            !- Field 26
  0.19,                    !- Field 27
  Until: 08:00,            !- Field 28
  0.25,                    !- Field 29
  Until: 10:00,            !- Field 30
  1.0,                     !- Field 31
  Until: 12:00,            !- Field 32
  0.86,                    !- Field 33
  Until: 13:00,            !- Field 34
  1.0,                     !- Field 35
  Until: 18:00,            !- Field 36
  0.86,                    !- Field 37
  Until: 19:00,            !- Field 38
  0.25,                    !- Field 39
  Until: 20:00,            !- Field 40
  0.19,                    !- Field 41
  Until: 24:00,            !- Field 42
  0.11,                    !- Field 43
  For: WinterDesignDay,    !- Field 44
  Until: 24:00,            !- Field 45
  0.0,                     !- Field 46
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 47
  Until: 24:00,            !- Field 48
  1.0;                     !- Field 49

Schedule:Compact,
  LaundryRoom_Eqp_Elec_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday Sunday Holidays,         !- Field 2
  Until: 08:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 16:00,            !- Field 5
  1.0,                    !- Field 6
  Until: 24:00,            !- Field 17
  0.0,                     !- Field 18
  For: WinterDesignDay,    !- Field 19
  Until: 24:00,            !- Field 20
  0.0,                     !- Field 21
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 22
  Until: 24:00,            !- Field 23
  1.0;                     !- Field 24

Schedule:Compact,
  LaundryRoom_Eqp_Gas_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday Sunday Holidays,         !- Field 2
  Until: 9:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 17:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: WinterDesignDay,    !- Field 9
  Until: 24:00,            !- Field 10
  0.0,                     !- Field 11
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 12
  Until: 24:00,            !- Field 13
  1.0;                     !- Field 14

Schedule:Compact,
  MeetingRoom_Eqp_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 10:00,            !- Field 7
  0.54,                    !- Field 8
  Until: 12:00,            !- Field 9
  0.26,                    !- Field 10
  Until: 13:00,            !- Field 11
  0.05,                    !- Field 12
  Until: 15:00,            !- Field 13
  0.54,                    !- Field 14
  Until: 18:00,            !- Field 15
  0.26,                    !- Field 16
  Until: 20:00,            !- Field 17
  0.05,                    !- Field 18
  Until: 24:00,            !- Field 19
  0.0;                     !- Field 20

Schedule:Compact,
  ExerciseRoom_Eqp_Sch,    !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 9:00,             !- Field 7
  1.0,                     !- Field 8
  Until: 12:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 13:00,            !- Field 11
  0.0,                     !- Field 12
  Until: 16:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 17:00,            !- Field 15
  1.0,                     !- Field 16
  Until: 19:00,            !- Field 17
  0.50,                    !- Field 18
  Until: 21:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 23:00,            !- Field 21
  0.5,                     !- Field 22
  Until: 24:00,            !- Field 23
  0.0;                     !- Field 24

Schedule:Compact,
  Kitchen_Elec_Equip_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday,            !- Field 2
    Until: 06:00,            !- Field 3
    0.10,                    !- Field 4
    Until: 07:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 09:00,            !- Field 7
    0.35,                    !- Field 8
    Until: 10:00,            !- Field 9
    0.25,                    !- Field 10
    Until: 13:00,            !- Field 11
    0.35,                    !- Field 12
    Until: 16:00,            !- Field 13
    0.25,                    !- Field 14
    Until: 19:00,            !- Field 15
    0.35,			   !- Field 16
    Until: 24:00,            !- Field 17
    0.25,                    !- Field 18
    For: Saturday,           !- Field 19
    Until: 06:00,            !- Field 20
    0.10,                    !- Field 21
    Until: 07:00,            !- Field 22
    0.25,                    !- Field 23
    Until: 09:00,
    0.35,                    !- Field 25
    Until: 10:00,
    0.25,                    !- Field 27
    Until: 13:00,
    0.35,                    !- Field 29
    Until: 16:00,
    0.25,                    !- Field 31
    Until: 19:00,
    0.35,			   !- Field 33
    Until: 24:00,            !- Field 34
    0.25,                    !- Field 35
    For: SummerDesignDay,    !- Field 36
    Until: 24:00,            !- Field 37
    0.35,                    !- Field 38
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,            !- Field 40
    0.0,                     !- Field 41
    For: Sunday Holidays AllOtherDays,  !- Field 42
    Until: 06:00,            !- Field 43
    0.10,                    !- Field 44
    Until: 07:00,            !- Field 45
    0.25,                    !- Field 46
    Until: 09:00,
    0.35,                    !- Field 48
    Until: 10:00,
    0.25,                    !- Field 50
    Until: 13:00,
    0.35,                    !- Field 52
    Until: 16:00,
    0.25,                    !- Field 54
    Until: 19:00,
    0.35,			   !- Field 56
    Until: 24:00,            !- Field 57
    0.25;                    !- Field 58
    
Schedule:Compact,
  Kitchen_Gas_Equip_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday,    !- Field 2
    Until: 05:00,            !- Field 3
    0.02,                    !- Field 4
    Until: 06:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 07:00,            !- Field 7
    0.1,                     !- Field 8
    Until: 08:00,            !- Field 7
    0.15,                     !- Field 8
    Until: 09:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 10:00,            !- Field 9
    0.15,                    !- Field 10
    Until: 13:00,            !- Field 11
    0.25,                     !- Field 12
    Until: 14:00,            !- Field 13
    0.2,                     !- Field 14
    Until: 15:00,            !- Field 9
    0.15,                    !- Field 10
    Until: 16:00,            !- Field 11
    0.2,                     !- Field 12
    Until: 19:00,            !- Field 13
    0.3,                     !- Field 14
    Until: 21:00,            !- Field 13
    0.20,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.15,                     !- Field 16
    Until: 23:00,            !- Field 31
    0.10,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.05,                     !- Field 34
    For: SummerDesignDay,    !- Field 35
    Until: 24:00,            !- Field 36
    0.25,                     !- Field 37
    For: WinterDesignDay,    !- Field 38
    Until: 24:00,            !- Field 39
    0.0,                     !- Field 40
    For: Sunday Holidays AllOtherDays,    !- Field 2
    Until: 05:00,            !- Field 3
    0.02,                    !- Field 4
    Until: 06:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 07:00,            !- Field 7
    0.1,                     !- Field 8
    Until: 08:00,            !- Field 7
    0.15,                     !- Field 8
    Until: 09:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 10:00,            !- Field 9
    0.15,                    !- Field 10
    Until: 13:00,            !- Field 11
    0.25,                     !- Field 12
    Until: 14:00,            !- Field 13
    0.2,                     !- Field 14
    Until: 15:00,            !- Field 9
    0.15,                    !- Field 10
    Until: 16:00,            !- Field 11
    0.2,                     !- Field 12
    Until: 19:00,            !- Field 13
    0.3,                     !- Field 14
    Until: 21:00,            !- Field 13
    0.20,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.15,                     !- Field 16
    Until: 23:00,            !- Field 31
    0.10,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.05;                     !- Field 34

Schedule:Compact,
  Kitchen_Exhaust_SCH,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 07:00,            !- Field 3
  0,                       !- Field 4
  Until: 24:00,            !- Field 5
  1;                       !- Field 6

! Schedule Elevator
Schedule:Compact,
  BLDG_ELEVATORS,            !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 04:00,            !- Complex Field #3
  0.05,                     !- Complex Field #4
  Until: 05:00,            !- Complex Field #5
  0.10,                    !- Complex Field #6
  Until: 06:00,            !- Complex Field #7
  0.20,                    !- Complex Field #8
  Until: 07:00,            !- Complex Field #9
  0.40,                    !- Complex Field #10
  Until: 09:00,            !- Complex Field #11
  0.50,                    !- Complex Field #12
  Until: 10:00,            !- Complex Field #13
  0.35,                    !- Complex Field #14
  Until: 16:00,            !- Complex Field #15
  0.15,                    !- Complex Field #16
  Until: 17:00,            !- Complex Field #17
  0.35,                    !- Complex Field #18
  Until: 19:00,            !- Complex Field #19
  0.50,                    !- Complex Field #20
  Until: 21:00,            !- Complex Field #21
  0.40,                    !- Complex Field #22
  Until: 22:00,            !- Complex Field #23
  0.30,                    !- Complex Field #24
  Until: 23:00,            !- Complex Field #25
  0.20,                    !- Complex Field #26
  Until: 24:00,            !- Complex Field #27
  0.10;                    !- Complex Field #28

! Schedule Hotel/Motel Occupancy, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.9,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.7,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.4,                     !- Field 8
  Until: 15:00,            !- Field 9
  0.2,                     !- Field 10
  Until: 16:00,            !- Field 11
  0.3,                     !- Field 12
  Until: 19:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 21:00,            !- Field 15
  0.7,                     !- Field 16
  Until: 22:00,            !- Field 17
  0.8,                     !- Field 18
  Until: 24:00,            !- Field 19
  0.9,                     !- Field 20
  For: SummerDesignDay,    !- Field 21
  Until: 24:00,            !- Field 22
  1.0,                     !- Field 23
  For: Saturday,           !- Field 24
  Until: 06:00,            !- Field 25
  0.9,                     !- Field 26
  Until: 07:00,            !- Field 27
  0.7,                     !- Field 28
  Until: 09:00,            !- Field 29
  0.5,                     !- Field 30
  Until: 17:00,            !- Field 31
  0.3,                     !- Field 32
  Until: 18:00,            !- Field 33
  0.5,                     !- Field 34
  Until: 21:00,            !- Field 35
  0.6,                     !- Field 36
  Until: 24:00,            !- Field 37
  0.7,                     !- Field 38
  For: WinterDesignDay,    !- Field 39
  Until: 24:00,            !- Field 40
  0.0,                     !- Field 41
  For: Sunday Holidays AllOtherDays,  !- Field 42
  Until: 08:00,            !- Field 43
  0.7,                     !- Field 44
  Until: 11:00,            !- Field 45
  0.5,                     !- Field 46
  Until: 13:00,            !- Field 47
  0.3,                     !- Field 48
  Until: 16:00,            !- Field 49
  0.2,                     !- Field 50
  Until: 17:00,            !- Field 51
  0.3,                     !- Field 52
  Until: 19:00,            !- Field 53
  0.4,                     !- Field 54
  Until: 21:00,            !- Field 55
  0.6,                     !- Field 56
  Until: 24:00,            !- Field 57
  0.8;                     !- Field 58
  
Schedule:Compact,
  GuestRoom_Occ_Sch,       !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.65,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.50,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.28,                    !- Field 8
  Until: 15:00,            !- Field 9
  0.13,                     !- Field 10
  Until: 16:00,            !- Field 11
  0.20,                    !- Field 12
  Until: 19:00,            !- Field 13
  0.35,                    !- Field 14
  Until: 21:00,            !- Field 15
  0.50,                    !- Field 16
  Until: 22:00,            !- Field 17
  0.58,                    !- Field 18
  Until: 24:00,            !- Field 19
  0.65,                     !- Field 20
  For: Saturday Sunday Holidays,  !- Field 21
  Until: 06:00,            !- Field 22
  0.65,                     !- Field 23
  Until: 07:00,            !- Field 24
  0.50,                    !- Field 25
  Until: 09:00,            !- Field 26
  0.34,                    !- Field 27
  Until: 17:00,            !- Field 28
  0.20,                     !- Field 29
  Until: 18:00,            !- Field 30
  0.34,                    !- Field 31
  Until: 19:00,            !- Field 32
  0.35,                    !- Field 33
  Until: 21:00,            !- Field 34
  0.65,                    !- Field 35
  Until: 24:00,            !- Field 36
  0.50,                    !- Field 37
  For: WinterDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  0,                       !- Field 40
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 41
  Until: 24:00,            !- Field 42
  1.0;                     !- Field 43

Schedule:Compact,
  Lobby_Occ_Sch,           !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,            !- Field 3
  0.1,                     !- Field 4
  Until: 06:00,            !- Field 5
  0.3,                     !- Field 6
  Until: 10:00,            !- Field 7
  0.7,                     !- Field 8
  Until: 16:00,            !- Field 9
  0.2,                     !- Field 10
  Until: 18:00,            !- Field 11
  0.4,                     !- Field 12
  Until: 22:00,            !- Field 13
  0.2,                     !- Field 14
  Until: 24:00,            !- Field 15
  0.1,                     !- Field 16
  For: Saturday Sunday Holidays,  !- Field 17
  Until: 06:00,            !- Field 18
  0.1,                     !- Field 19
  Until: 07:00,            !- Field 20
  0.3,                     !- Field 21
  Until: 10:00,            !- Field 22
  0.7,                     !- Field 23
  Until: 22:00,            !- Field 24
  0.2,                     !- Field 25
  Until: 24:00,            !- Field 26
  0.1,                     !- Field 27
  For: WinterDesignDay,    !- Field 28
  Until: 24:00,            !- Field 29
  0,                       !- Field 30
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 31
  Until: 24:00,            !- Field 32
  1.0;                     !- Field 33

Schedule:Compact,
  Office_Occ_Sch,          !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.2,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.3,                     !- Field 6
  Until: 08:00,            !- Field 7
  0.4,                     !- Field 8
  Until: 12:00,            !- Field 9
  1.0,                     !- Field 10
  Until: 13:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 17:00,            !- Field 13
  1.0,                     !- Field 14
  Until: 18:00,            !- Field 15
  0.4,                     !- Field 16
  Until: 19:00,            !- Field 17
  0.3,                     !- Field 18
  Until: 24:00,            !- Field 19
  0.2,                     !- Field 20
  For: Saturday Sunday Holidays,  !- Field 21
  Until: 07:00,            !- Field 22
  0.2,                     !- Field 23
  Until: 08:00,            !- Field 24
  0.3,                     !- Field 25
  Until: 17:00,            !- Field 26
  0.5,                     !- Field 27
  Until: 18:00,            !- Field 28
  0.3,                     !- Field 29
  Until: 24:00,            !- Field 30
  0.2,                     !- Field 31
  For: WinterDesignDay,    !- Field 32
  Until: 24:00,            !- Field 33
  0,                       !- Field 34
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 35
  Until: 24:00,            !- Field 36
  1.0;                     !- Field 37

Schedule:Compact,
  EmployeeLounge_Occ_Sch,  !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 12:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 13:00,            !- Field 9
  0.7,                     !- Field 10
  Until: 18:00,            !- Field 11
  0.2,                     !- Field 12
  Until: 20:00,            !- Field 13
  0.1,                     !- Field 14
  Until: 24:00,            !- Field 15
  0.0,                     !- Field 16
  For: Saturday Sunday Holidays,  !- Field 17
  Until: 05:00,            !- Field 18
  0.0,                     !- Field 19
  Until: 08:00,            !- Field 20
  0.05,                    !- Field 21
  Until: 12:00,            !- Field 22
  0.1,                     !- Field 23
  Until: 13:00,            !- Field 24
  0.2,                     !- Field 25
  Until: 18:00,            !- Field 26
  0.1,                     !- Field 27
  Until: 20:00,            !- Field 28
  0.05,                    !- Field 29
  Until: 24:00,            !- Field 30
  0.0,                     !- Field 31
  For: WinterDesignDay,    !- Field 32
  Until: 24:00,            !- Field 33
  0.0,                     !- Field 34
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 35
  Until: 24:00,            !- Field 36
  1.0;                     !- Field 37

Schedule:Compact,
  MeetingRoom_Occ_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 10:00,            !- Field 7
  0.5,                     !- Field 8
  Until: 12:00,            !- Field 9
  0.2,                     !- Field 10
  Until: 13:00,            !- Field 11
  0.05,                    !- Field 12
  Until: 15:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 18:00,            !- Field 15
  0.2,                     !- Field 16
  Until: 20:00,            !- Field 17
  0.05,                    !- Field 18
  Until: 24:00,            !- Field 19
  0.0,                     !- Field 20
  For: Saturday Sunday Holidays,  !- Field 21
  Until: 07:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 08:00,            !- Field 24
  0.05,                    !- Field 25
  Until: 10:00,            !- Field 26
  0.5,                     !- Field 27
  Until: 12:00,            !- Field 28
  0.2,                     !- Field 29
  Until: 13:00,            !- Field 30
  0.05,                    !- Field 31
  Until: 15:00,            !- Field 32
  0.5,                     !- Field 33
  Until: 18:00,            !- Field 34
  0.2,                     !- Field 35
  Until: 20:00,            !- Field 36
  0.05,                    !- Field 37
  Until: 24:00,            !- Field 38
  0.0,                     !- Field 39
  For: WinterDesignDay,    !- Field 40
  Until: 24:00,            !- Field 41
  0.0,                     !- Field 42
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 43
  Until: 24:00,            !- Field 44
  1.0;                     !- Field 45

Schedule:Compact,
  LaundryRoom_Occ_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 08:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 10:00,            !- Field 5
  0.09,                    !- Field 6
  Until: 12:00,            !- Field 7
  0.18,                    !- Field 8
  Until: 13:00,            !- Field 9
  0.0,                     !- Field 10
  Until: 16:00,            !- Field 11
  0.18,                    !- Field 12
  Until: 17:00,            !- Field 13
  0.09,                    !- Field 14
  Until: 24:00,            !- Field 15
  0.0,                     !- Field 16
  For: Saturday Sunday Holidays,  !- Field 17
  Until: 08:00,            !- Field 18
  0.0,                     !- Field 19
  Until: 10:00,            !- Field 20
  0.09,                    !- Field 21
  Until: 12:00,            !- Field 22
  0.18,                    !- Field 23
  Until: 13:00,            !- Field 24
  0.0,                     !- Field 25
  Until: 16:00,            !- Field 26
  0.18,                    !- Field 27
  Until: 17:00,            !- Field 28
  0.09,                    !- Field 29
  Until: 24:00,            !- Field 30
  0.0,                     !- Field 31
  For: WinterDesignDay,    !- Field 32
  Until: 24:00,            !- Field 33
  0.0,                     !- Field 34
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 35
  Until: 24:00,            !- Field 36
  1.0;                     !- Field 37

Schedule:Compact,
  ExerciseRoom_Occ_Sch,    !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 11:00,            !- Field 7
  1.0,                     !- Field 8
  Until: 12:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 13:00,            !- Field 11
  0.0,                     !- Field 12
  Until: 22:00,            !- Field 13
  1.0,                     !- Field 14
  Until: 23:00,            !- Field 15
  0.5,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18


Schedule:Compact,
  INFIL_SCH,               !- Name
! Kristin changed from 0.0 to 1.0 on 1/21/09.
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.5;                     !- Field 4

Schedule:Compact,
  INFIL_QUARTER_ON_SCH,    !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.25;                    !- Field 4

! Schedule Hotel/Motel Service Water Heating, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 9, Saturday 9.3, Sunday/Holidays 9
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,            !- Field 3
  0.2,                     !- Field 4
  Until: 04:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 05:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 06:00,            !- Field 9
  0.25,                    !- Field 10
  Until: 07:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 08:00,            !- Field 13
  0.6,                     !- Field 14
  Until: 09:00,            !- Field 15
  0.55,                    !- Field 16
  Until: 10:00,            !- Field 17
  0.45,                    !- Field 18
  Until: 11:00,            !- Field 19
  0.4,                     !- Field 20
  Until: 12:00,            !- Field 21
  0.45,                    !- Field 22
  Until: 13:00,            !- Field 23
  0.4,                     !- Field 24
  Until: 14:00,            !- Field 25
  0.35,                    !- Field 26
  Until: 17:00,            !- Field 27
  0.3,                     !- Field 28
  Until: 18:00,            !- Field 29
  0.4,                     !- Field 30
  Until: 19:00,            !- Field 31
  0.55,                    !- Field 32
  Until: 20:00,            !- Field 33
  0.6,                     !- Field 34
  Until: 21:00,            !- Field 35
  0.5,                     !- Field 36
  Until: 22:00,            !- Field 37
  0.55,                    !- Field 38
  Until: 23:00,            !- Field 39
  0.45,                    !- Field 40
  Until: 24:00,            !- Field 41
  0.25,                    !- Field 42
  For: Saturday WinterDesignDay,  !- Field 43
  Until: 01:00,            !- Field 44
  0.2,                     !- Field 45
  Until: 04:00,            !- Field 46
  0.15,                    !- Field 47
  Until: 05:00,            !- Field 48
  0.2,                     !- Field 49
  Until: 06:00,            !- Field 50
  0.25,                    !- Field 51
  Until: 07:00,            !- Field 52
  0.4,                     !- Field 53
  Until: 10:00,            !- Field 54
  0.5,                     !- Field 55
  Until: 11:00,            !- Field 56
  0.45,                    !- Field 57
  Until: 13:00,            !- Field 58
  0.5,                     !- Field 59
  Until: 14:00,            !- Field 60
  0.45,                    !- Field 61
  Until: 16:00,            !- Field 62
  0.4,                     !- Field 63
  Until: 17:00,            !- Field 64
  0.35,                    !- Field 65
  Until: 18:00,            !- Field 66
  0.4,                     !- Field 67
  Until: 20:00,            !- Field 68
  0.55,                    !- Field 69
  Until: 21:00,            !- Field 70
  0.5,                     !- Field 71
  Until: 22:00,            !- Field 72
  0.55,                    !- Field 73
  Until: 23:00,            !- Field 74
  0.4,                     !- Field 75
  Until: 24:00,            !- Field 76
  0.3,                     !- Field 77
  For: Sunday Holidays AllOtherDays,  !- Field 78
  Until: 01:00,            !- Field 79
  0.25,                    !- Field 80
  Until: 05:00,            !- Field 81
  0.2,                     !- Field 82
  Until: 06:00,            !- Field 83
  0.3,                     !- Field 84
  Until: 09:00,            !- Field 85
  0.5,                     !- Field 86
  Until: 10:00,            !- Field 87
  0.55,                    !- Field 88
  Until: 12:00,            !- Field 89
  0.5,                     !- Field 90
  Until: 14:00,            !- Field 91
  0.4,                     !- Field 92
  Until: 17:00,            !- Field 93
  0.3,                     !- Field 94
  Until: 18:00,            !- Field 95
  0.4,                     !- Field 96
  Until: 20:00,            !- Field 97
  0.5,                     !- Field 98
  Until: 21:00,            !- Field 99
  0.4,                     !- Field 100
  Until: 22:00,            !- Field 101
  0.5,                     !- Field 102
  Until: 23:00,            !- Field 103
  0.4,                     !- Field 104
  Until: 24:00,            !- Field 105
  0.2;                     !- Field 106

Schedule:Compact,
  GuestRoom_SWH_Sch,       !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,            !- Field 3
  0.20,                    !- Field 4
  Until: 04:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 05:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 06:00,            !- Field 9
  0.35,                    !- Field 10
  Until: 07:00,            !- Field 11
  0.60,                    !- Field 12
  Until: 08:00,            !- Field 13
  0.80,                    !- Field 14
  Until: 09:00,            !- Field 15
  0.55,                    !- Field 16
  Until: 10:00,            !- Field 17
  0.40,                    !- Field 18
  Until: 11:00,            !- Field 19
  0.30,                    !- Field 20
  Until: 17:00,            !- Field 21
  0.20,                    !- Field 22
  Until: 18:00,            !- Field 23
  0.30,                    !- Field 24
  Until: 19:00,            !- Field 25
  0.55,                    !- Field 26
  Until: 21:00,            !- Field 27
  0.40,                    !- Field 28
  Until: 22:00,            !- Field 29
  0.60,                    !- Field 30
  Until: 23:00,            !- Field 31
  0.45,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.25,                    !- Field 34
  For: AllOtherDays,       !- Field 35
  Until: 01:00,            !- Field 36
  0.2,                     !- Field 37
  Until: 04:00,            !- Field 38
  0.15,                    !- Field 39
  Until: 05:00,            !- Field 40
  0.2,                     !- Field 41
  Until: 06:00,            !- Field 42
  0.25,                    !- Field 43
  Until: 07:00,            !- Field 44
  0.35,                    !- Field 45
  Until: 08:00,            !- Field 46
  0.60,                    !- Field 47
  Until: 09:00,            !- Field 48
  0.80,                    !- Field 49
  Until: 10:00,            !- Field 50
  0.55,                    !- Field 51
  Until: 11:00,            !- Field 52
  0.40,                    !- Field 53
  Until: 12:00,            !- Field 54
  0.30,                    !- Field 55
  Until: 17:00,            !- Field 56
  0.20,                    !- Field 57
  Until: 18:00,            !- Field 58
  0.25,                    !- Field 59
  Until: 19:00,            !- Field 60
  0.30,                    !- Field 61
  Until: 22:00,            !- Field 62
  0.40,                    !- Field 63
  Until: 23:00,            !- Field 64
  0.60,                    !- Field 65
  Until: 24:00,            !- Field 66
  0.35;                    !- Field 67


Schedule:Compact,
  LaundryRoom_SWH_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 08:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 16:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 15
  0.0;                     !- Field 16

Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Hotel/Motel HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: All days 24
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 07:00,            !- Field 3
  0,                       !- Field 4
  Until: 24:00,            !- Field 5
  1;                       !- Field 6

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 07:00,            !- Field 3
  30,                      !- Field 4
  Until: 24:00,            !- Field 5
  24;                      !- Field 6

Schedule:Compact,
  HTGSETP_SCH_KEYCARD,     !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay WinterDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  21.0,                    !- Field 4
  For AllOtherDays,        !- Field 5
  Until: 07:00,            !- Field 6
  21.0,                    !- Field 7
  Until: 10:00,            !- Field 8
  20.0,                    !- Field 9
  Until: 16:00,            !- Field 10
  19.0,                    !- Field 11
  Until: 19:00,            !- Field 12
  20.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  21.0;                    !- Field 15

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 07:00,            !- Field 3
  30,                      !- Field 4
  Until: 24:00,            !- Field 5
  24;                      !- Field 6

Schedule:Compact,
  CLGSETP_SCH_KEYCARD,     !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay WinterDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  24.0,                    !- Field 4
  For AllOtherDays,        !- Field 5
  Until: 07:00,            !- Field 6
  24.0,                    !- Field 7
  Until: 10:00,            !- Field 8
  25.0,                    !- Field 9
  Until: 16:00,            !- Field 10
  26.0,                    !- Field 11
  Until: 19:00,            !- Field 12
  25.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  24.0;                    !- Field 15

Schedule:Compact,
  SemiHeated_HtgSP_Sch,    !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  7.2;                     !- Complex Field #4

Schedule:Compact,
  Base_OccGuestRoom_HtgSP_Sch,  !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  21.1;                    !- Complex Field #4

Schedule:Compact,
  Base_OccGuestRoom_ClgSP_Sch,  !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  21.1;                    !- Complex Field #4

Schedule:Compact,
  VacGuestRoom_HtgSP_Sch,  !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  18.9;                    !- Complex Field #4

Schedule:Compact,
  VacGuestRoom_ClgSP_Sch,  !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  23.3;                    !- Complex Field #4

Schedule:Compact,
  CommonArea_HtgSP_Sch,    !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  21.1;                    !- Complex Field #4

Schedule:Compact,
  CommonArea_ClgSP_Sch,    !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  23.9;                    !- Complex Field #4

Schedule:Compact,
  UnitHeater_HtgSP_Sch,    !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  15.6;                    !- Complex Field #4

Schedule:Compact,
  UnitHeater_ClgSP_Sch,    !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  40;                    !- Complex Field #4

Schedule:Compact,
  Off During Unoccupied Period,    !- Name
  On/Off,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 8:00,            !- Complex Field #3
  0,                       !- Complex Field #4
  Until: 18:00,            !- Complex Field #5
  1,                       !- Complex Field #6
  Until: 24:00,            !- Complex Field #7
  0;                       !- Complex Field #8

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 07:00,            !- Field 3
  0,                       !- Field 4
  Until: 24:00,            !- Field 5
  1;                       !- Field 6
Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  13.0;                    !- Field 4

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4


##enddef


##def Schedule_Vacant_TypTstat[]
! Schedule set Schedule_Vacant_TypTstat[]

! Hours: Weekly: 0, Yearly: 0
Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4


! Equivalent Full-Load Hours: All days 24
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Vacant Building Lighting  (security)
Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDays,   !- Field 2
  Until: 24:00,            !- Field 3
  0.8,                     !- Field 4
  For: WinterDesignDays,   !- Field 5
  Until: 24:00,            !- Field 6
  0.0,                     !- Field 7
  For: AllOtherDays,       !- Field 8
  Until: 24:00,            !- Field 9
  0.02;                    !- Field 10

! Schedule Vacant Receptacles
! Hours: Weekly: 3.36, Yearly: 175.2
Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDays,   !- Field 2
  Until: 24:00,            !- Field 3
  0.8,                     !- Field 4
  For: WinterDesignDays,   !- Field 5
  Until: 24:00,            !- Field 6
  0.0,                     !- Field 7
  For: AllOtherDays,       !- Field 8
  Until: 24:00,            !- Field 9
  0.02;                    !- Field 10

! Schedule Elevator
Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  0.00,                    !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  0.00,                    !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  0.00;                    !- Field 10

! Schedule Vacancy Occupancy
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 24:00,            !- Field 3
  0.8,                     !- Field 4
  For: AllOtherDays,       !- Field 5
  Until: 24:00,            !- Field 6
  0.0;                     !- Field 7

! Schedule Vacant Service Water Heating
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WinterDesignDay,    !- Field 2
  Until: 24:00,            !- Field 3
  21.,                     !- Field 4
  For: AllOtherDays,       !- Field 5
  Until: 24:00,            !- Field 6
  13.;                     !- Field 7

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDays,   !- Field 2
  Until: 24:00,            !- Field 3
  24.,                     !- Field 4
  For: AllOtherDays,       !- Field 5
  Until: 24:00,            !- Field 6
  44.;                     !- Field 7

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  16.0;                    !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

##enddef

##def Schedule_Small_Office_ASHRAE_1093-RP[]

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  For: AllDays,            !- Field 1
  Through: 12/31,          !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  For: AllDays,            !- Field 1
  Through: 12/31,          !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  For: Weekdays,           !- Field 1
  Through: 12/31,          !- Field 2
  Until: 05:00,            !- Field 3
  0.07,                    !- Field 4
  Until: 06:00,            !- Field 5
  0.09,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 08:00,            !- Field 9
  0.55,                    !- Field 10
  Until: 09:00,            !- Field 11
  0.73,                    !- Field 12
  Until: 10:00,            !- Field 13
  0.76,                    !- Field 14
  Until: 11:00,            !- Field 15
  0.76,                    !- Field 16
  Until: 12:00,            !- Field 17
  0.75,                    !- Field 18
  Until: 13:00,            !- Field 19
  0.75,                    !- Field 20
  Until: 14:00,            !- Field 21
  0.76,                    !- Field 22
  Until: 15:00,            !- Field 23
  0.76,                    !- Field 24
  Until: 16:00,            !- Field 25
  0.75,                    !- Field 26
  Until: 17:00,            !- Field 27
  0.55,                    !- Field 28
  Until: 18:00,            !- Field 29
  0.2,                     !- Field 30
  Until: 19:00,            !- Field 31
  0.12,                    !- Field 32
  Until: 20:00,            !- Field 33
  0.09,                    !- Field 34
  Until: 21:00,            !- Field 35
  0.09,                    !- Field 36
  Until: 22:00,            !- Field 37
  0.08,                    !- Field 38
  Until: 24:00,            !- Field 39
  0.07,                    !- Field 40
  For: Weekends Holidays WinterDesignDay,  !- Field 41
  Through: 12/31,          !- Field 42
  Until: 02:00,            !- Field 43
  0.07,                    !- Field 44
  Until: 04:00,            !- Field 45
  0.06,                    !- Field 46
  Until: 05:00,            !- Field 47
  0.07,                    !- Field 48
  Until: 06:00,            !- Field 49
  0.06,                    !- Field 50
  Until: 07:00,            !- Field 51
  0.07,                    !- Field 52
  Until: 08:00,            !- Field 53
  0.08,                    !- Field 54
  Until: 09:00,            !- Field 55
  0.09,                    !- Field 56
  Until: 10:00,            !- Field 57
  0.1,                     !- Field 58
  Until: 11:00,            !- Field 59
  0.12,                    !- Field 60
  Until: 12:00,            !- Field 61
  0.12,                    !- Field 62
  Until: 13:00,            !- Field 63
  0.12,                    !- Field 64
  Until: 14:00,            !- Field 65
  0.1,                     !- Field 66
  Until: 15:00,            !- Field 67
  0.1,                     !- Field 68
  Until: 16:00,            !- Field 69
  0.09,                    !- Field 70
  Until: 17:00,            !- Field 71
  0.08,                    !- Field 72
  Until: 18:00,            !- Field 73
  0.08,                    !- Field 74
  Until: 19:00,            !- Field 75
  0.07,                    !- Field 76
  Until: 20:00,            !- Field 77
  0.07,                    !- Field 78
  Until: 21:00,            !- Field 79
  0.07,                    !- Field 80
  Until: 24:00,            !- Field 81
  0.06,                    !- Field 82
  For: SummerDesignDay,    !- Field 83
  Through: 13/31,          !- Field 84
  Until: 01:00,            !- Field 85
  0.15,                    !- Field 86
  Until: 03:00,            !- Field 87
  0.14,                    !- Field 88
  Until: 05:00,            !- Field 89
  0.13,                    !- Field 90
  Until: 06:00,            !- Field 91
  0.21,                    !- Field 92
  Until: 07:00,            !- Field 93
  0.41,                    !- Field 94
  Until: 08:00,            !- Field 95
  0.69,                    !- Field 96
  Until: 09:00,            !- Field 97
  0.81,                    !- Field 98
  Until: 10:00,            !- Field 99
  0.82,                    !- Field 100
  Until: 11:00,            !- Field 101
  0.82,                    !- Field 102
  Until: 12:00,            !- Field 103
  0.82,                    !- Field 104
  Until: 13:00,            !- Field 105
  0.81,                    !- Field 106
  Until: 14:00,            !- Field 107
  0.82,                    !- Field 108
  Until: 15:00,            !- Field 109
  0.82,                    !- Field 110
  Until: 16:00,            !- Field 111
  0.81,                    !- Field 112
  Until: 17:00,            !- Field 113
  0.79,                    !- Field 114
  Until: 18:00,            !- Field 115
  0.56,                    !- Field 116
  Until: 19:00,            !- Field 117
  0.24,                    !- Field 118
  Until: 20:00,            !- Field 119
  0.22,                    !- Field 120
  Until: 21:00,            !- Field 121
  0.18,                    !- Field 122
  Until: 22:00,            !- Field 123
  0.16,                    !- Field 124
  Until: 24:00,            !- Field 125
  0.13;                    !- Field 126

Schedule:Day:Hourly,
  OCC_wd_day,              !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0,                     !- Hour 1
  0.0,                     !- Hour 2
  0.0,                     !- Hour 3
  0.0,                     !- Hour 4
  0.0,                     !- Hour 5
  0.0,                     !- Hour 6
  0.1,                     !- Hour 7
  0.5,                     !- Hour 8
  0.8,                     !- Hour 9
  0.8,                     !- Hour 10
  0.8,                     !- Hour 11
  0.8,                     !- Hour 12
  0.8,                     !- Hour 13
  0.8,                     !- Hour 14
  0.8,                     !- Hour 15
  0.8,                     !- Hour 16
  0.5,                     !- Hour 17
  0.1,                     !- Hour 18
  0.0,                     !- Hour 19
  0.0,                     !- Hour 20
  0.0,                     !- Hour 21
  0.0,                     !- Hour 22
  0.0,                     !- Hour 23
  0.0;                     !- Hour 24

Schedule:Day:Hourly,
  OCC_satsunhol_day,       !- Name
  Fraction,                !- Schedule Type Limits Name
  0,                       !- Hour 1
  0,                       !- Hour 2
  0,                       !- Hour 3
  0,                       !- Hour 4
  0,                       !- Hour 5
  0,                       !- Hour 6
  0,                       !- Hour 7
  0,                       !- Hour 8
  0,                       !- Hour 9
  0,                       !- Hour 10
  0,                       !- Hour 11
  0,                       !- Hour 12
  0,                       !- Hour 13
  0,                       !- Hour 14
  0,                       !- Hour 15
  0,                       !- Hour 16
  0,                       !- Hour 17
  0,                       !- Hour 18
  0,                       !- Hour 19
  0,                       !- Hour 20
  0,                       !- Hour 21
  0,                       !- Hour 22
  0,                       !- Hour 23
  0;                       !- Hour 24

Schedule:Day:Hourly,
  OCC_summerLoad_day,      !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0,                     !- Hour 1
  0.0,                     !- Hour 2
  0.0,                     !- Hour 3
  0.0,                     !- Hour 4
  0.0,                     !- Hour 5
  0.0,                     !- Hour 6
  0.2,                     !- Hour 7
  0.7,                     !- Hour 8
  1.0,                     !- Hour 9
  1.0,                     !- Hour 10
  1.0,                     !- Hour 11
  1.0,                     !- Hour 12
  1.0,                     !- Hour 13
  1.0,                     !- Hour 14
  1.0,                     !- Hour 15
  1.0,                     !- Hour 16
  0.7,                     !- Hour 17
  0.2,                     !- Hour 18
  0.0,                     !- Hour 19
  0.0,                     !- Hour 20
  0.0,                     !- Hour 21
  0.0,                     !- Hour 22
  0.0,                     !- Hour 23
  0.0;                     !- Hour 24

Schedule:Week:Daily,
  OCC_week,                !- Name
  OCC_satsunhol_day,       !- Sunday Schedule:Day Name
  OCC_wd_day,              !- Monday Schedule:Day Name
  OCC_wd_day,              !- Tuesday Schedule:Day Name
  OCC_wd_day,              !- Wednesday Schedule:Day Name
  OCC_wd_day,              !- Thursday Schedule:Day Name
  OCC_wd_day,              !- Friday Schedule:Day Name
  OCC_satsunhol_day,       !- Saturday Schedule:Day Name
  OCC_satsunhol_day,       !- Holiday Schedule:Day Name
  OCC_summerLoad_day,      !- SummerDesignDay Schedule:Day Name
  OCC_satsunhol_day,       !- WinterDesignDay Schedule:Day Name
  OCC_wd_day,              !- CustomDay1 Schedule:Day Name
  OCC_wd_day;              !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  OCC_week,                !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  EQUIP_wd_day,            !- Name
  Fraction,                !- Schedule Type Limits Name
  0.13,                    !- Hour 1
  0.12,                    !- Hour 2
  0.12,                    !- Hour 3
  0.12,                    !- Hour 4
  0.12,                    !- Hour 5
  0.12,                    !- Hour 6
  0.14,                    !- Hour 7
  0.26,                    !- Hour 8
  0.38,                    !- Hour 9
  0.41,                    !- Hour 10
  0.42,                    !- Hour 11
  0.41,                    !- Hour 12
  0.42,                    !- Hour 13
  0.42,                    !- Hour 14
  0.42,                    !- Hour 15
  0.40,                    !- Hour 16
  0.30,                    !- Hour 17
  0.16,                    !- Hour 18
  0.13,                    !- Hour 19
  0.13,                    !- Hour 20
  0.13,                    !- Hour 21
  0.13,                    !- Hour 22
  0.13,                    !- Hour 23
  0.12;                    !- Hour 24

Schedule:Day:Hourly,
  EQUIP_satsunhol_day,     !- Name
  Fraction,                !- Schedule Type Limits Name
  0.06,                    !- Hour 1
  0.06,                    !- Hour 2
  0.06,                    !- Hour 3
  0.06,                    !- Hour 4
  0.06,                    !- Hour 5
  0.06,                    !- Hour 6
  0.06,                    !- Hour 7
  0.06,                    !- Hour 8
  0.06,                    !- Hour 9
  0.06,                    !- Hour 10
  0.06,                    !- Hour 11
  0.06,                    !- Hour 12
  0.06,                    !- Hour 13
  0.06,                    !- Hour 14
  0.06,                    !- Hour 15
  0.06,                    !- Hour 16
  0.06,                    !- Hour 17
  0.06,                    !- Hour 18
  0.06,                    !- Hour 19
  0.06,                    !- Hour 20
  0.06,                    !- Hour 21
  0.06,                    !- Hour 22
  0.06,                    !- Hour 23
  0.06;                    !- Hour 24

Schedule:Day:Hourly,
  EQUIP_summerLoad_day,    !- Name
  Fraction,                !- Schedule Type Limits Name
  0.17,                    !- Hour 1
  0.16,                    !- Hour 2
  0.16,                    !- Hour 3
  0.16,                    !- Hour 4
  0.16,                    !- Hour 5
  0.17,                    !- Hour 6
  0.2,                     !- Hour 7
  0.38,                    !- Hour 8
  0.64,                    !- Hour 9
  0.7,                     !- Hour 10
  0.67,                    !- Hour 11
  0.65,                    !- Hour 12
  0.63,                    !- Hour 13
  0.62,                    !- Hour 14
  0.61,                    !- Hour 15
  0.6,                     !- Hour 16
  0.56,                    !- Hour 17
  0.39,                    !- Hour 18
  0.19,                    !- Hour 19
  0.18,                    !- Hour 20
  0.17,                    !- Hour 21
  0.16,                    !- Hour 22
  0.16,                    !- Hour 23
  0.16;                    !- Hour 24

Schedule:Week:Daily,
  EQUIP_week,              !- Name
  EQUIP_satsunhol_day,     !- Sunday Schedule:Day Name
  EQUIP_wd_day,            !- Monday Schedule:Day Name
  EQUIP_wd_day,            !- Tuesday Schedule:Day Name
  EQUIP_wd_day,            !- Wednesday Schedule:Day Name
  EQUIP_wd_day,            !- Thursday Schedule:Day Name
  EQUIP_wd_day,            !- Friday Schedule:Day Name
  EQUIP_satsunhol_day,     !- Saturday Schedule:Day Name
  EQUIP_satsunhol_day,     !- Holiday Schedule:Day Name
  EQUIP_summerLoad_day,    !- SummerDesignDay Schedule:Day Name
  EQUIP_satsunhol_day,     !- WinterDesignDay Schedule:Day Name
  EQUIP_wd_day,            !- CustomDay1 Schedule:Day Name
  EQUIP_wd_day;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  EQUIP_week,              !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  For: AllDays,            !- Field 1
  Through: 12/31,          !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  For: AllDays,            !- Field 1
  Through: 12/31,          !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  For: AllDays,            !- Field 1
  Through: 12/31,          !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  For: AllDays,            !- Field 1
  Through: 04/30,          !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  Until: 24:00,            !- Field 6
  0.5,                     !- Field 7
  Through: 12/31,          !- Field 8
  Until: 24:00,            !- Field 9
  1.0;                     !- Field 10

Schedule:Day:Hourly,
  INFIL_wd_day,            !- Name
  Fraction,                !- Schedule Type Limits Name
  1,                       !- Hour 1
  1,                       !- Hour 2
  1,                       !- Hour 3
  1,                       !- Hour 4
  1,                       !- Hour 5
  0,                       !- Hour 6
  0,                       !- Hour 7
  0,                       !- Hour 8
  0,                       !- Hour 9
  0,                       !- Hour 10
  0,                       !- Hour 11
  0,                       !- Hour 12
  0,                       !- Hour 13
  0,                       !- Hour 14
  0,                       !- Hour 15
  0,                       !- Hour 16
  0,                       !- Hour 17
  0,                       !- Hour 18
  0,                       !- Hour 19
  1,                       !- Hour 20
  1,                       !- Hour 21
  1,                       !- Hour 22
  1,                       !- Hour 23
  1;                       !- Hour 24

Schedule:Day:Hourly,
  INFIL_sat_day,           !- Name
  Fraction,                !- Schedule Type Limits Name
  1,                       !- Hour 1
  1,                       !- Hour 2
  1,                       !- Hour 3
  1,                       !- Hour 4
  1,                       !- Hour 5
  1,                       !- Hour 6
  1,                       !- Hour 7
  1,                       !- Hour 8
  1,                       !- Hour 9
  1,                       !- Hour 10
  1,                       !- Hour 11
  1,                       !- Hour 12
  1,                       !- Hour 13
  1,                       !- Hour 14
  1,                       !- Hour 15
  1,                       !- Hour 16
  1,                       !- Hour 17
  1,                       !- Hour 18
  1,                       !- Hour 19
  1,                       !- Hour 20
  1,                       !- Hour 21
  1,                       !- Hour 22
  1,                       !- Hour 23
  1;                       !- Hour 24

Schedule:Day:Hourly,
  INFIL_sunhol_day,        !- Name
  Fraction,                !- Schedule Type Limits Name
  1,                       !- Hour 1
  1,                       !- Hour 2
  1,                       !- Hour 3
  1,                       !- Hour 4
  1,                       !- Hour 5
  1,                       !- Hour 6
  1,                       !- Hour 7
  1,                       !- Hour 8
  1,                       !- Hour 9
  1,                       !- Hour 10
  1,                       !- Hour 11
  1,                       !- Hour 12
  1,                       !- Hour 13
  1,                       !- Hour 14
  1,                       !- Hour 15
  1,                       !- Hour 16
  1,                       !- Hour 17
  1,                       !- Hour 18
  1,                       !- Hour 19
  1,                       !- Hour 20
  1,                       !- Hour 21
  1,                       !- Hour 22
  1,                       !- Hour 23
  1;                       !- Hour 24

Schedule:Week:Daily,
  INFIL_week,              !- Name
  INFIL_sunhol_day,        !- Sunday Schedule:Day Name
  INFIL_wd_day,            !- Monday Schedule:Day Name
  INFIL_wd_day,            !- Tuesday Schedule:Day Name
  INFIL_wd_day,            !- Wednesday Schedule:Day Name
  INFIL_wd_day,            !- Thursday Schedule:Day Name
  INFIL_wd_day,            !- Friday Schedule:Day Name
  INFIL_sat_day,           !- Saturday Schedule:Day Name
  INFIL_sunhol_day,        !- Holiday Schedule:Day Name
  INFIL_wd_day,            !- SummerDesignDay Schedule:Day Name
  INFIL_wd_day,            !- WinterDesignDay Schedule:Day Name
  INFIL_wd_day,            !- CustomDay1 Schedule:Day Name
  INFIL_wd_day;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  INFIL_SCH,               !- Name
  Fraction,                !- Schedule Type Limits Name
  INFIL_week,              !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
  Until: 05:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 19:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 24:00,            !- Field 10
  1.0,                     !- Field 11
  For: Sunday Holidays AllOtherDays,  !- Field 12
  Until: 24:00,            !- Field 13
  1.0;                     !- Field 14

Schedule:Day:Hourly,
  SHADING_day,             !- Name
  Fraction,                !- Schedule Type Limits Name
  0,                       !- Hour 1
  0,                       !- Hour 2
  0,                       !- Hour 3
  0,                       !- Hour 4
  0,                       !- Hour 5
  0,                       !- Hour 6
  0,                       !- Hour 7
  0,                       !- Hour 8
  0,                       !- Hour 9
  0,                       !- Hour 10
  0,                       !- Hour 11
  0,                       !- Hour 12
  0,                       !- Hour 13
  0,                       !- Hour 14
  0,                       !- Hour 15
  0,                       !- Hour 16
  0,                       !- Hour 17
  0,                       !- Hour 18
  0,                       !- Hour 19
  0,                       !- Hour 20
  0,                       !- Hour 21
  0,                       !- Hour 22
  0,                       !- Hour 23
  0;                       !- Hour 24

Schedule:Week:Daily,
  SHADING_week,            !- Name
  SHADING_day,             !- Sunday Schedule:Day Name
  SHADING_day,             !- Monday Schedule:Day Name
  SHADING_day,             !- Tuesday Schedule:Day Name
  SHADING_day,             !- Wednesday Schedule:Day Name
  SHADING_day,             !- Thursday Schedule:Day Name
  SHADING_day,             !- Friday Schedule:Day Name
  SHADING_day,             !- Saturday Schedule:Day Name
  SHADING_day,             !- Holiday Schedule:Day Name
  SHADING_day,             !- SummerDesignDay Schedule:Day Name
  SHADING_day,             !- WinterDesignDay Schedule:Day Name
  SHADING_day,             !- CustomDay1 Schedule:Day Name
  SHADING_day;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SHADING_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  SHADING_week,            !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  HVACOP_wd_day,           !- Name
  Fraction,                !- Schedule Type Limits Name
  0,                       !- Hour 1
  0,                       !- Hour 2
  0,                       !- Hour 3
  0,                       !- Hour 4
  0,                       !- Hour 5
  1,                       !- Hour 6
  1,                       !- Hour 7
  1,                       !- Hour 8
  1,                       !- Hour 9
  1,                       !- Hour 10
  1,                       !- Hour 11
  1,                       !- Hour 12
  1,                       !- Hour 13
  1,                       !- Hour 14
  1,                       !- Hour 15
  1,                       !- Hour 16
  1,                       !- Hour 17
  1,                       !- Hour 18
  1,                       !- Hour 19
  0,                       !- Hour 20
  0,                       !- Hour 21
  0,                       !- Hour 22
  0,                       !- Hour 23
  0;                       !- Hour 24

Schedule:Day:Hourly,
  HVACOP_sat_day,          !- Name
  Fraction,                !- Schedule Type Limits Name
  0,                       !- Hour 1
  0,                       !- Hour 2
  0,                       !- Hour 3
  0,                       !- Hour 4
  0,                       !- Hour 5
  0,                       !- Hour 6
  0,                       !- Hour 7
  0,                       !- Hour 8
  0,                       !- Hour 9
  0,                       !- Hour 10
  0,                       !- Hour 11
  0,                       !- Hour 12
  0,                       !- Hour 13
  0,                       !- Hour 14
  0,                       !- Hour 15
  0,                       !- Hour 16
  0,                       !- Hour 17
  0,                       !- Hour 18
  0,                       !- Hour 19
  0,                       !- Hour 20
  0,                       !- Hour 21
  0,                       !- Hour 22
  0,                       !- Hour 23
  0;                       !- Hour 24

Schedule:Day:Hourly,
  HVACOP_sunhol_day,       !- Name
  Fraction,                !- Schedule Type Limits Name
  0,                       !- Hour 1
  0,                       !- Hour 2
  0,                       !- Hour 3
  0,                       !- Hour 4
  0,                       !- Hour 5
  0,                       !- Hour 6
  0,                       !- Hour 7
  0,                       !- Hour 8
  0,                       !- Hour 9
  0,                       !- Hour 10
  0,                       !- Hour 11
  0,                       !- Hour 12
  0,                       !- Hour 13
  0,                       !- Hour 14
  0,                       !- Hour 15
  0,                       !- Hour 16
  0,                       !- Hour 17
  0,                       !- Hour 18
  0,                       !- Hour 19
  0,                       !- Hour 20
  0,                       !- Hour 21
  0,                       !- Hour 22
  0,                       !- Hour 23
  0;                       !- Hour 24

Schedule:Week:Daily,
  HVACOP_week,             !- Name
  HVACOP_sunhol_day,       !- Sunday Schedule:Day Name
  HVACOP_wd_day,           !- Monday Schedule:Day Name
  HVACOP_wd_day,           !- Tuesday Schedule:Day Name
  HVACOP_wd_day,           !- Wednesday Schedule:Day Name
  HVACOP_wd_day,           !- Thursday Schedule:Day Name
  HVACOP_wd_day,           !- Friday Schedule:Day Name
  HVACOP_sat_day,          !- Saturday Schedule:Day Name
  HVACOP_sunhol_day,       !- Holiday Schedule:Day Name
  HVACOP_wd_day,           !- SummerDesignDay Schedule:Day Name
  HVACOP_wd_day,           !- WinterDesignDay Schedule:Day Name
  HVACOP_wd_day,           !- CustomDay1 Schedule:Day Name
  HVACOP_wd_day;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HVACOperationSchd,       !- Name
  Any Number,              !- Schedule Type Limits Name
  Always_on_week,          !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Always_on_week,          !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Always_on_week,          !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Always_on_week,          !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Always_on_week,          !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  HTGSETP_wk_day,          !- Name
  Temperature,             !- Schedule Type Limits Name
  15.6,                    !- Hour 1
  15.6,                    !- Hour 2
  15.6,                    !- Hour 3
  15.6,                    !- Hour 4
  15.6,                    !- Hour 5
  21.1,                    !- Hour 6
  21.1,                    !- Hour 7
  21.1,                    !- Hour 8
  21.1,                    !- Hour 9
  21.1,                    !- Hour 10
  21.1,                    !- Hour 11
  21.1,                    !- Hour 12
  21.1,                    !- Hour 13
  21.1,                    !- Hour 14
  21.1,                    !- Hour 15
  21.1,                    !- Hour 16
  21.1,                    !- Hour 17
  21.1,                    !- Hour 18
  21.1,                    !- Hour 19
  15.6,                    !- Hour 20
  15.6,                    !- Hour 21
  15.6,                    !- Hour 22
  15.6,                    !- Hour 23
  15.6;                    !- Hour 24

Schedule:Day:Hourly,
  HTGSETP_sat_day,         !- Name
  Temperature,             !- Schedule Type Limits Name
  15.6,                    !- Hour 1
  15.6,                    !- Hour 2
  15.6,                    !- Hour 3
  15.6,                    !- Hour 4
  15.6,                    !- Hour 5
  15.6,                    !- Hour 6
  15.6,                    !- Hour 7
  15.6,                    !- Hour 8
  15.6,                    !- Hour 9
  15.6,                    !- Hour 10
  15.6,                    !- Hour 11
  15.6,                    !- Hour 12
  15.6,                    !- Hour 13
  15.6,                    !- Hour 14
  15.6,                    !- Hour 15
  15.6,                    !- Hour 16
  15.6,                    !- Hour 17
  15.6,                    !- Hour 18
  15.6,                    !- Hour 19
  15.6,                    !- Hour 20
  15.6,                    !- Hour 21
  15.6,                    !- Hour 22
  15.6,                    !- Hour 23
  15.6;                    !- Hour 24

Schedule:Day:Hourly,
  HTGSETP_sunhol_day,      !- Name
  Temperature,             !- Schedule Type Limits Name
  15.6,                    !- Hour 1
  15.6,                    !- Hour 2
  15.6,                    !- Hour 3
  15.6,                    !- Hour 4
  15.6,                    !- Hour 5
  15.6,                    !- Hour 6
  15.6,                    !- Hour 7
  15.6,                    !- Hour 8
  15.6,                    !- Hour 9
  15.6,                    !- Hour 10
  15.6,                    !- Hour 11
  15.6,                    !- Hour 12
  15.6,                    !- Hour 13
  15.6,                    !- Hour 14
  15.6,                    !- Hour 15
  15.6,                    !- Hour 16
  15.6,                    !- Hour 17
  15.6,                    !- Hour 18
  15.6,                    !- Hour 19
  15.6,                    !- Hour 20
  15.6,                    !- Hour 21
  15.6,                    !- Hour 22
  15.6,                    !- Hour 23
  15.6;                    !- Hour 24

Schedule:Day:Hourly,
  HTGSETP_sumdes_day,      !- Name
  Temperature,             !- Schedule Type Limits Name
  15.6,                    !- Hour 1
  15.6,                    !- Hour 2
  15.6,                    !- Hour 3
  15.6,                    !- Hour 4
  15.6,                    !- Hour 5
  15.6,                    !- Hour 6
  15.6,                    !- Hour 7
  15.6,                    !- Hour 8
  15.6,                    !- Hour 9
  15.6,                    !- Hour 10
  15.6,                    !- Hour 11
  15.6,                    !- Hour 12
  15.6,                    !- Hour 13
  15.6,                    !- Hour 14
  15.6,                    !- Hour 15
  15.6,                    !- Hour 16
  15.6,                    !- Hour 17
  15.6,                    !- Hour 18
  15.6,                    !- Hour 19
  15.6,                    !- Hour 20
  15.6,                    !- Hour 21
  15.6,                    !- Hour 22
  15.6,                    !- Hour 23
  15.6;                    !- Hour 24

Schedule:Day:Hourly,
  HTGSETP_windes_day,      !- Name
  Temperature,             !- Schedule Type Limits Name
  21.1,                    !- Hour 1
  21.1,                    !- Hour 2
  21.1,                    !- Hour 3
  21.1,                    !- Hour 4
  21.1,                    !- Hour 5
  21.1,                    !- Hour 6
  21.1,                    !- Hour 7
  21.1,                    !- Hour 8
  21.1,                    !- Hour 9
  21.1,                    !- Hour 10
  21.1,                    !- Hour 11
  21.1,                    !- Hour 12
  21.1,                    !- Hour 13
  21.1,                    !- Hour 14
  21.1,                    !- Hour 15
  21.1,                    !- Hour 16
  21.1,                    !- Hour 17
  21.1,                    !- Hour 18
  21.1,                    !- Hour 19
  21.1,                    !- Hour 20
  21.1,                    !- Hour 21
  21.1,                    !- Hour 22
  21.1,                    !- Hour 23
  21.1;                    !- Hour 24

Schedule:Week:Daily,
  HTGSETP_week,            !- Name
  HTGSETP_sunhol_day,      !- Sunday Schedule:Day Name
  HTGSETP_wk_day,          !- Monday Schedule:Day Name
  HTGSETP_wk_day,          !- Tuesday Schedule:Day Name
  HTGSETP_wk_day,          !- Wednesday Schedule:Day Name
  HTGSETP_wk_day,          !- Thursday Schedule:Day Name
  HTGSETP_wk_day,          !- Friday Schedule:Day Name
  HTGSETP_sat_day,         !- Saturday Schedule:Day Name
  HTGSETP_sunhol_day,      !- Holiday Schedule:Day Name
  HTGSETP_sumdes_day,      !- SummerDesignDay Schedule:Day Name
  HTGSETP_windes_day,      !- WinterDesignDay Schedule:Day Name
  HTGSETP_wk_day,          !- CustomDay1 Schedule:Day Name
  HTGSETP_wk_day;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  HTGSETP_week,            !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  CLGSETP_wk_day,          !- Name
  Temperature,             !- Schedule Type Limits Name
  31.0,                    !- Hour 1
  31.0,                    !- Hour 2
  31.0,                    !- Hour 3
  31.0,                    !- Hour 4
  31.0,                    !- Hour 5
  24.0,                    !- Hour 6
  24.0,                    !- Hour 7
  24.0,                    !- Hour 8
  24.0,                    !- Hour 9
  24.0,                    !- Hour 10
  24.0,                    !- Hour 11
  24.0,                    !- Hour 12
  24.0,                    !- Hour 13
  24.0,                    !- Hour 14
  24.0,                    !- Hour 15
  24.0,                    !- Hour 16
  24.0,                    !- Hour 17
  24.0,                    !- Hour 18
  24.0,                    !- Hour 19
  31.0,                    !- Hour 20
  31.0,                    !- Hour 21
  31.0,                    !- Hour 22
  31.0,                    !- Hour 23
  31.0;                    !- Hour 24

Schedule:Day:Hourly,
  CLGSETP_sat_day,         !- Name
  Temperature,             !- Schedule Type Limits Name
  31.0,                    !- Hour 1
  31.0,                    !- Hour 2
  31.0,                    !- Hour 3
  31.0,                    !- Hour 4
  31.0,                    !- Hour 5
  31.0,                    !- Hour 6
  31.0,                    !- Hour 7
  31.0,                    !- Hour 8
  31.0,                    !- Hour 9
  31.0,                    !- Hour 10
  31.0,                    !- Hour 11
  31.0,                    !- Hour 12
  31.0,                    !- Hour 13
  31.0,                    !- Hour 14
  31.0,                    !- Hour 15
  31.0,                    !- Hour 16
  31.0,                    !- Hour 17
  31.0,                    !- Hour 18
  31.0,                    !- Hour 19
  31.0,                    !- Hour 20
  31.0,                    !- Hour 21
  31.0,                    !- Hour 22
  31.0,                    !- Hour 23
  31.0;                    !- Hour 24

Schedule:Day:Hourly,
  CLGSETP_sunhol_day,      !- Name
  Temperature,             !- Schedule Type Limits Name
  31.0,                    !- Hour 1
  31.0,                    !- Hour 2
  31.0,                    !- Hour 3
  31.0,                    !- Hour 4
  31.0,                    !- Hour 5
  31.0,                    !- Hour 6
  31.0,                    !- Hour 7
  31.0,                    !- Hour 8
  31.0,                    !- Hour 9
  31.0,                    !- Hour 10
  31.0,                    !- Hour 11
  31.0,                    !- Hour 12
  31.0,                    !- Hour 13
  31.0,                    !- Hour 14
  31.0,                    !- Hour 15
  31.0,                    !- Hour 16
  31.0,                    !- Hour 17
  31.0,                    !- Hour 18
  31.0,                    !- Hour 19
  31.0,                    !- Hour 20
  31.0,                    !- Hour 21
  31.0,                    !- Hour 22
  31.0,                    !- Hour 23
  31.0;                    !- Hour 24

Schedule:Day:Hourly,
  CLGSETP_windes_day,      !- Name
  Temperature,             !- Schedule Type Limits Name
  31.0,                    !- Hour 1
  31.0,                    !- Hour 2
  31.0,                    !- Hour 3
  31.0,                    !- Hour 4
  31.0,                    !- Hour 5
  31.0,                    !- Hour 6
  31.0,                    !- Hour 7
  31.0,                    !- Hour 8
  31.0,                    !- Hour 9
  31.0,                    !- Hour 10
  31.0,                    !- Hour 11
  31.0,                    !- Hour 12
  31.0,                    !- Hour 13
  31.0,                    !- Hour 14
  31.0,                    !- Hour 15
  31.0,                    !- Hour 16
  31.0,                    !- Hour 17
  31.0,                    !- Hour 18
  31.0,                    !- Hour 19
  31.0,                    !- Hour 20
  31.0,                    !- Hour 21
  31.0,                    !- Hour 22
  31.0,                    !- Hour 23
  31.0;                    !- Hour 24

Schedule:Day:Hourly,
  CLGSETP_sumdes_day,      !- Name
  Temperature,             !- Schedule Type Limits Name
  24.0,                    !- Hour 1
  24.0,                    !- Hour 2
  24.0,                    !- Hour 3
  24.0,                    !- Hour 4
  24.0,                    !- Hour 5
  24.0,                    !- Hour 6
  24.0,                    !- Hour 7
  24.0,                    !- Hour 8
  24.0,                    !- Hour 9
  24.0,                    !- Hour 10
  24.0,                    !- Hour 11
  24.0,                    !- Hour 12
  24.0,                    !- Hour 13
  24.0,                    !- Hour 14
  24.0,                    !- Hour 15
  24.0,                    !- Hour 16
  24.0,                    !- Hour 17
  24.0,                    !- Hour 18
  24.0,                    !- Hour 19
  24.0,                    !- Hour 20
  24.0,                    !- Hour 21
  24.0,                    !- Hour 22
  24.0,                    !- Hour 23
  24.0;                    !- Hour 24

Schedule:Week:Daily,
  CLGSETP_week,            !- Name
  CLGSETP_sunhol_day,      !- Sunday Schedule:Day Name
  CLGSETP_wk_day,          !- Monday Schedule:Day Name
  CLGSETP_wk_day,          !- Tuesday Schedule:Day Name
  CLGSETP_wk_day,          !- Wednesday Schedule:Day Name
  CLGSETP_wk_day,          !- Thursday Schedule:Day Name
  CLGSETP_wk_day,          !- Friday Schedule:Day Name
  CLGSETP_sat_day,         !- Saturday Schedule:Day Name
  CLGSETP_sunhol_day,      !- Holiday Schedule:Day Name
  CLGSETP_sumdes_day,      !- SummerDesignDay Schedule:Day Name
  CLGSETP_windes_day,      !- WinterDesignDay Schedule:Day Name
  CLGSETP_wk_day,          !- CustomDay1 Schedule:Day Name
  CLGSETP_wk_day;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  CLGSETP_week,            !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Day:Hourly,
  MINOA_wd_day,            !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0,                     !- Hour 1
  0.0,                     !- Hour 2
  0.0,                     !- Hour 3
  0.0,                     !- Hour 4
  0.0,                     !- Hour 5
  1.0,                     !- Hour 6
  1.0,                     !- Hour 7
  1.0,                     !- Hour 8
  1.0,                     !- Hour 9
  1.0,                     !- Hour 10
  1.0,                     !- Hour 11
  1.0,                     !- Hour 12
  1.0,                     !- Hour 13
  1.0,                     !- Hour 14
  1.0,                     !- Hour 15
  1.0,                     !- Hour 16
  1.0,                     !- Hour 17
  1.0,                     !- Hour 18
  1.0,                     !- Hour 19
  0.0,                     !- Hour 20
  0.0,                     !- Hour 21
  0.0,                     !- Hour 22
  0.0,                     !- Hour 23
  0.0;                     !- Hour 24

Schedule:Day:Hourly,
  MINOA_sat_day,           !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0,                     !- Hour 1
  0.0,                     !- Hour 2
  0.0,                     !- Hour 3
  0.0,                     !- Hour 4
  0.0,                     !- Hour 5
  0.0,                     !- Hour 6
  0.0,                     !- Hour 7
  0.0,                     !- Hour 8
  0.0,                     !- Hour 9
  0.0,                     !- Hour 10
  0.0,                     !- Hour 11
  0.0,                     !- Hour 12
  0.0,                     !- Hour 13
  0.0,                     !- Hour 14
  0.0,                     !- Hour 15
  0.0,                     !- Hour 16
  0.0,                     !- Hour 17
  0.0,                     !- Hour 18
  0.0,                     !- Hour 19
  0.0,                     !- Hour 20
  0.0,                     !- Hour 21
  0.0,                     !- Hour 22
  0.0,                     !- Hour 23
  0.0;                     !- Hour 24

Schedule:Day:Hourly,
  MINOA_sunhol_day,        !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0,                     !- Hour 1
  0.0,                     !- Hour 2
  0.0,                     !- Hour 3
  0.0,                     !- Hour 4
  0.0,                     !- Hour 5
  0.0,                     !- Hour 6
  0.0,                     !- Hour 7
  0.0,                     !- Hour 8
  0.0,                     !- Hour 9
  0.0,                     !- Hour 10
  0.0,                     !- Hour 11
  0.0,                     !- Hour 12
  0.0,                     !- Hour 13
  0.0,                     !- Hour 14
  0.0,                     !- Hour 15
  0.0,                     !- Hour 16
  0.0,                     !- Hour 17
  0.0,                     !- Hour 18
  0.0,                     !- Hour 19
  0.0,                     !- Hour 20
  0.0,                     !- Hour 21
  0.0,                     !- Hour 22
  0.0,                     !- Hour 23
  0.0;                     !- Hour 24

Schedule:Week:Daily,
  MINOA_week,              !- Name
  MINOA_sunhol_day,        !- Sunday Schedule:Day Name
  MINOA_wd_day,            !- Monday Schedule:Day Name
  MINOA_wd_day,            !- Tuesday Schedule:Day Name
  MINOA_wd_day,            !- Wednesday Schedule:Day Name
  MINOA_wd_day,            !- Thursday Schedule:Day Name
  MINOA_wd_day,            !- Friday Schedule:Day Name
  MINOA_sat_day,           !- Saturday Schedule:Day Name
  MINOA_sunhol_day,        !- Holiday Schedule:Day Name
  MINOA_wd_day,            !- SummerDesignDay Schedule:Day Name
  MINOA_wd_day,            !- WinterDesignDay Schedule:Day Name
  MINOA_wd_day,            !- CustomDay1 Schedule:Day Name
  MINOA_wd_day;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  MINOA_week,              !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Day:Hourly,
  Temp_Control_Type_Day,   !- Name
  Control Type,            !- Schedule Type Limits Name
  4,                       !- Hour 1
  4,                       !- Hour 2
  4,                       !- Hour 3
  4,                       !- Hour 4
  4,                       !- Hour 5
  4,                       !- Hour 6
  4,                       !- Hour 7
  4,                       !- Hour 8
  4,                       !- Hour 9
  4,                       !- Hour 10
  4,                       !- Hour 11
  4,                       !- Hour 12
  4,                       !- Hour 13
  4,                       !- Hour 14
  4,                       !- Hour 15
  4,                       !- Hour 16
  4,                       !- Hour 17
  4,                       !- Hour 18
  4,                       !- Hour 19
  4,                       !- Hour 20
  4,                       !- Hour 21
  4,                       !- Hour 22
  4,                       !- Hour 23
  4;                       !- Hour 24

Schedule:Week:Daily,
  Temp_Control_Type_week,  !- Name
  Temp_Control_Type_Day,   !- Sunday Schedule:Day Name
  Temp_Control_Type_Day,   !- Monday Schedule:Day Name
  Temp_Control_Type_Day,   !- Tuesday Schedule:Day Name
  Temp_Control_Type_Day,   !- Wednesday Schedule:Day Name
  Temp_Control_Type_Day,   !- Thursday Schedule:Day Name
  Temp_Control_Type_Day,   !- Friday Schedule:Day Name
  Temp_Control_Type_Day,   !- Saturday Schedule:Day Name
  Temp_Control_Type_Day,   !- Holiday Schedule:Day Name
  Temp_Control_Type_Day,   !- SummerDesignDay Schedule:Day Name
  Temp_Control_Type_Day,   !- WinterDesignDay Schedule:Day Name
  Temp_Control_Type_Day,   !- CustomDay1 Schedule:Day Name
  Temp_Control_Type_Day;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Temp_Control_Type_week,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  Summer Supply Air Temp Day Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  13.,                     !- Hour 1
  13.,                     !- Hour 2
  13.,                     !- Hour 3
  13.,                     !- Hour 4
  13.,                     !- Hour 5
  13.,                     !- Hour 6
  13.,                     !- Hour 7
  13.,                     !- Hour 8
  13.,                     !- Hour 9
  13.,                     !- Hour 10
  13.,                     !- Hour 11
  13.,                     !- Hour 12
  13.,                     !- Hour 13
  13.,                     !- Hour 14
  13.,                     !- Hour 15
  13.,                     !- Hour 16
  13.,                     !- Hour 17
  13.,                     !- Hour 18
  13.,                     !- Hour 19
  13.,                     !- Hour 20
  13.,                     !- Hour 21
  13.,                     !- Hour 22
  13.,                     !- Hour 23
  13.;                     !- Hour 24

Schedule:Day:Hourly,
  Winter Supply Air Temp Day Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  16.,                     !- Hour 1
  16.,                     !- Hour 2
  16.,                     !- Hour 3
  16.,                     !- Hour 4
  16.,                     !- Hour 5
  16.,                     !- Hour 6
  16.,                     !- Hour 7
  16.,                     !- Hour 8
  16.,                     !- Hour 9
  16.,                     !- Hour 10
  16.,                     !- Hour 11
  16.,                     !- Hour 12
  16.,                     !- Hour 13
  16.,                     !- Hour 14
  16.,                     !- Hour 15
  16.,                     !- Hour 16
  16.,                     !- Hour 17
  16.,                     !- Hour 18
  16.,                     !- Hour 19
  16.,                     !- Hour 20
  16.,                     !- Hour 21
  16.,                     !- Hour 22
  16.,                     !- Hour 23
  16.;                     !- Hour 24

Schedule:Week:Daily,
  Summer Supply Air Temp Week Sch,  !- Name
  Summer Supply Air Temp Day Sch,  !- Sunday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Monday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Tuesday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Wednesday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Thursday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Friday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Saturday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Holiday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- SummerDesignDay Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- WinterDesignDay Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- CustomDay1 Schedule:Day Name
  Summer Supply Air Temp Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Winter Supply Air Temp Week Sch,  !- Name
  Winter Supply Air Temp Day Sch,  !- Sunday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Monday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Tuesday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Wednesday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Thursday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Friday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Saturday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Holiday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- SummerDesignDay Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- WinterDesignDay Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- CustomDay1 Schedule:Day Name
  Winter Supply Air Temp Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Winter Supply Air Temp Week Sch,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  3,                       !- End Month 1
  31,                      !- End Day 1
  Summer Supply Air Temp Week Sch,  !- Schedule:Week Name 2
  4,                       !- Start Month 2
  1,                       !- Start Day 2
  9,                       !- End Month 2
  30,                      !- End Day 2
  Winter Supply Air Temp Week Sch,  !- Schedule:Week Name 3
  10,                      !- Start Month 3
  1,                       !- Start Day 3
  12,                      !- End Month 3
  31;                      !- End Day 3

Schedule:Day:Hourly,
  Chilled Water Loop Daily,!- Name
  Temperature,             !- Schedule Type Limits Name
  6.7,                     !- Hour 1
  6.7,                     !- Hour 2
  6.7,                     !- Hour 3
  6.7,                     !- Hour 4
  6.7,                     !- Hour 5
  6.7,                     !- Hour 6
  6.7,                     !- Hour 7
  6.7,                     !- Hour 8
  6.7,                     !- Hour 9
  6.7,                     !- Hour 10
  6.7,                     !- Hour 11
  6.7,                     !- Hour 12
  6.7,                     !- Hour 13
  6.7,                     !- Hour 14
  6.7,                     !- Hour 15
  6.7,                     !- Hour 16
  6.7,                     !- Hour 17
  6.7,                     !- Hour 18
  6.7,                     !- Hour 19
  6.7,                     !- Hour 20
  6.7,                     !- Hour 21
  6.7,                     !- Hour 22
  6.7,                     !- Hour 23
  6.7;                     !- Hour 24

Schedule:Week:Daily,
  Chilled Water Loop Weekly,  !- Name
  Chilled Water Loop Daily,!- Sunday Schedule:Day Name
  Chilled Water Loop Daily,!- Monday Schedule:Day Name
  Chilled Water Loop Daily,!- Tuesday Schedule:Day Name
  Chilled Water Loop Daily,!- Wednesday Schedule:Day Name
  Chilled Water Loop Daily,!- Thursday Schedule:Day Name
  Chilled Water Loop Daily,!- Friday Schedule:Day Name
  Chilled Water Loop Daily,!- Saturday Schedule:Day Name
  Chilled Water Loop Daily,!- Holiday Schedule:Day Name
  Chilled Water Loop Daily,!- SummerDesignDay Schedule:Day Name
  Chilled Water Loop Daily,!- WinterDesignDay Schedule:Day Name
  Chilled Water Loop Daily,!- CustomDay1 Schedule:Day Name
  Chilled Water Loop Daily;!- CustomDay2 Schedule:Day Name

Schedule:Year,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Chilled Water Loop Weekly,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  Hot Water Loop Daily,    !- Name
  Temperature,             !- Schedule Type Limits Name
  60.,                     !- Hour 1
  60.,                     !- Hour 2
  60.,                     !- Hour 3
  60.,                     !- Hour 4
  60.,                     !- Hour 5
  60.,                     !- Hour 6
  60.,                     !- Hour 7
  60.,                     !- Hour 8
  60.,                     !- Hour 9
  60.,                     !- Hour 10
  60.,                     !- Hour 11
  60.,                     !- Hour 12
  60.,                     !- Hour 13
  60.,                     !- Hour 14
  60.,                     !- Hour 15
  60.,                     !- Hour 16
  60.,                     !- Hour 17
  60.,                     !- Hour 18
  60.,                     !- Hour 19
  60.,                     !- Hour 20
  60.,                     !- Hour 21
  60.,                     !- Hour 22
  60.,                     !- Hour 23
  60.;                     !- Hour 24

Schedule:Week:Daily,
  Hot Water Loop Weekly,   !- Name
  Hot Water Loop Daily,    !- Sunday Schedule:Day Name
  Hot Water Loop Daily,    !- Monday Schedule:Day Name
  Hot Water Loop Daily,    !- Tuesday Schedule:Day Name
  Hot Water Loop Daily,    !- Wednesday Schedule:Day Name
  Hot Water Loop Daily,    !- Thursday Schedule:Day Name
  Hot Water Loop Daily,    !- Friday Schedule:Day Name
  Hot Water Loop Daily,    !- Saturday Schedule:Day Name
  Hot Water Loop Daily,    !- Holiday Schedule:Day Name
  Hot Water Loop Daily,    !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Daily,    !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Daily,    !- CustomDay1 Schedule:Day Name
  Hot Water Loop Daily;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Hot Water Loop Weekly,   !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  Heating Air Setpoint Daily,  !- Name
  Temperature,             !- Schedule Type Limits Name
  16.0,                    !- Hour 1
  16.0,                    !- Hour 2
  16.0,                    !- Hour 3
  16.0,                    !- Hour 4
  16.0,                    !- Hour 5
  16.0,                    !- Hour 6
  16.0,                    !- Hour 7
  16.0,                    !- Hour 8
  16.0,                    !- Hour 9
  16.0,                    !- Hour 10
  16.0,                    !- Hour 11
  16.0,                    !- Hour 12
  16.0,                    !- Hour 13
  16.0,                    !- Hour 14
  16.0,                    !- Hour 15
  16.0,                    !- Hour 16
  16.0,                    !- Hour 17
  16.0,                    !- Hour 18
  16.0,                    !- Hour 19
  16.0,                    !- Hour 20
  16.0,                    !- Hour 21
  16.0,                    !- Hour 22
  16.0,                    !- Hour 23
  16.0;                    !- Hour 24

Schedule:Week:Daily,
  Heating Air Setpoint Weekly,  !- Name
  Heating Air Setpoint Daily,  !- Sunday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Monday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Tuesday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Wednesday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Thursday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Friday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Saturday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Holiday Schedule:Day Name
  Heating Air Setpoint Daily,  !- SummerDesignDay Schedule:Day Name
  Heating Air Setpoint Daily,  !- WinterDesignDay Schedule:Day Name
  Heating Air Setpoint Daily,  !- CustomDay1 Schedule:Day Name
  Heating Air Setpoint Daily;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Heating Air Setpoint Weekly,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

##enddef

##def Schedule_Sml_Off_ASHRAE_1093-RP_OffatNight[]

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,            !- Field 3
  0.07,                    !- Field 4
  Until: 02:00,            !- Field 5
  0.07,                    !- Field 6
  Until: 03:00,            !- Field 7
  0.07,                    !- Field 8
  Until: 04:00,            !- Field 9
  0.07,                    !- Field 10
  Until: 05:00,            !- Field 11
  0.07,                    !- Field 12
  Until: 06:00,            !- Field 13
  0.09,                    !- Field 14
  Until: 07:00,            !- Field 15
  0.20,                    !- Field 16
  Until: 08:00,            !- Field 17
  0.55,                    !- Field 18
  Until: 09:00,            !- Field 19
  0.73,                    !- Field 20
  Until: 10:00,            !- Field 21
  0.76,                    !- Field 22
  Until: 11:00,            !- Field 23
  0.76,                    !- Field 24
  Until: 12:00,            !- Field 25
  0.75,                    !- Field 26
  Until: 13:00,            !- Field 27
  0.75,                    !- Field 28
  Until: 14:00,            !- Field 29
  0.76,                    !- Field 30
  Until: 15:00,            !- Field 31
  0.76,                    !- Field 32
  Until: 16:00,            !- Field 33
  0.75,                    !- Field 34
  Until: 17:00,            !- Field 35
  0.55,                    !- Field 36
  Until: 18:00,            !- Field 37
  0.20,                    !- Field 38
  Until: 19:00,            !- Field 39
  0.12,                    !- Field 40
  Until: 20:00,            !- Field 41
  0.09,                    !- Field 42
  Until: 21:00,            !- Field 43
  0.09,                    !- Field 44
  Until: 22:00,            !- Field 45
  0.08,                    !- Field 46
  Until: 23:00,            !- Field 47
  0.07,                    !- Field 48
  Until: 24:00,            !- Field 49
  0.07,                    !- Field 50
  For: Sunday Saturday Holidays WinterDesignDay,  !- Field 51
  Until: 02:00,            !- Field 52
  0.07,                    !- Field 53
  Until: 04:00,            !- Field 54
  0.06,                    !- Field 55
  Until: 05:00,            !- Field 56
  0.07,                    !- Field 57
  Until: 06:00,            !- Field 58
  0.06,                    !- Field 59
  Until: 07:00,            !- Field 60
  0.07,                    !- Field 61
  Until: 08:00,            !- Field 62
  0.08,                    !- Field 63
  Until: 09:00,            !- Field 64
  0.09,                    !- Field 65
  Until: 10:00,            !- Field 66
  0.1,                     !- Field 67
  Until: 11:00,            !- Field 68
  0.12,                    !- Field 69
  Until: 12:00,            !- Field 70
  0.12,                    !- Field 71
  Until: 13:00,            !- Field 72
  0.12,                    !- Field 73
  Until: 14:00,            !- Field 74
  0.1,                     !- Field 75
  Until: 15:00,            !- Field 76
  0.1,                     !- Field 77
  Until: 16:00,            !- Field 78
  0.09,                    !- Field 79
  Until: 17:00,            !- Field 80
  0.08,                    !- Field 81
  Until: 18:00,            !- Field 82
  0.08,                    !- Field 83
  Until: 19:00,            !- Field 84
  0.07,                    !- Field 85
  Until: 20:00,            !- Field 86
  0.07,                    !- Field 87
  Until: 21:00,            !- Field 88
  0.07,                    !- Field 89
  Until: 24:00,            !- Field 90
  0.06,                    !- Field 91
  For: SummerDesignDay,    !- Field 92
  Until: 01:00,            !- Field 93
  0.15,                    !- Field 94
  Until: 03:00,            !- Field 95
  0.14,                    !- Field 96
  Until: 05:00,            !- Field 97
  0.13,                    !- Field 98
  Until: 06:00,            !- Field 99
  0.21,                    !- Field 100
  Until: 07:00,            !- Field 101
  0.41,                    !- Field 102
  Until: 08:00,            !- Field 103
  0.69,                    !- Field 104
  Until: 09:00,            !- Field 105
  0.81,                    !- Field 106
  Until: 10:00,            !- Field 107
  0.82,                    !- Field 108
  Until: 11:00,            !- Field 109
  0.82,                    !- Field 110
  Until: 12:00,            !- Field 111
  0.82,                    !- Field 112
  Until: 13:00,            !- Field 113
  0.81,                    !- Field 114
  Until: 14:00,            !- Field 115
  0.82,                    !- Field 116
  Until: 15:00,            !- Field 117
  0.82,                    !- Field 118
  Until: 16:00,            !- Field 119
  0.81,                    !- Field 120
  Until: 17:00,            !- Field 121
  0.79,                    !- Field 122
  Until: 18:00,            !- Field 123
  0.56,                    !- Field 124
  Until: 19:00,            !- Field 125
  0.24,                    !- Field 126
  Until: 20:00,            !- Field 127
  0.22,                    !- Field 128
  Until: 21:00,            !- Field 129
  0.18,                    !- Field 130
  Until: 22:00,            !- Field 131
  0.16,                    !- Field 132
  Until: 24:00,            !- Field 133
  0.13;                    !- Field 134

Schedule:Day:Hourly,
  OCC_wd_day,              !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0,                     !- Hour 1
  0.0,                     !- Hour 2
  0.0,                     !- Hour 3
  0.0,                     !- Hour 4
  0.0,                     !- Hour 5
  0.0,                     !- Hour 6
  0.1,                     !- Hour 7
  0.5,                     !- Hour 8
  0.8,                     !- Hour 9
  0.8,                     !- Hour 10
  0.8,                     !- Hour 11
  0.8,                     !- Hour 12
  0.8,                     !- Hour 13
  0.8,                     !- Hour 14
  0.8,                     !- Hour 15
  0.8,                     !- Hour 16
  0.5,                     !- Hour 17
  0.1,                     !- Hour 18
  0.0,                     !- Hour 19
  0.0,                     !- Hour 20
  0.0,                     !- Hour 21
  0.0,                     !- Hour 22
  0.0,                     !- Hour 23
  0.0;                     !- Hour 24

Schedule:Day:Hourly,
  OCC_satsunhol_day,       !- Name
  Fraction,                !- Schedule Type Limits Name
  0,                       !- Hour 1
  0,                       !- Hour 2
  0,                       !- Hour 3
  0,                       !- Hour 4
  0,                       !- Hour 5
  0,                       !- Hour 6
  0,                       !- Hour 7
  0,                       !- Hour 8
  0,                       !- Hour 9
  0,                       !- Hour 10
  0,                       !- Hour 11
  0,                       !- Hour 12
  0,                       !- Hour 13
  0,                       !- Hour 14
  0,                       !- Hour 15
  0,                       !- Hour 16
  0,                       !- Hour 17
  0,                       !- Hour 18
  0,                       !- Hour 19
  0,                       !- Hour 20
  0,                       !- Hour 21
  0,                       !- Hour 22
  0,                       !- Hour 23
  0;                       !- Hour 24

Schedule:Day:Hourly,
  OCC_summerLoad_day,      !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0,                     !- Hour 1
  0.0,                     !- Hour 2
  0.0,                     !- Hour 3
  0.0,                     !- Hour 4
  0.0,                     !- Hour 5
  0.0,                     !- Hour 6
  0.2,                     !- Hour 7
  0.7,                     !- Hour 8
  1.0,                     !- Hour 9
  1.0,                     !- Hour 10
  1.0,                     !- Hour 11
  1.0,                     !- Hour 12
  1.0,                     !- Hour 13
  1.0,                     !- Hour 14
  1.0,                     !- Hour 15
  1.0,                     !- Hour 16
  0.7,                     !- Hour 17
  0.2,                     !- Hour 18
  0.0,                     !- Hour 19
  0.0,                     !- Hour 20
  0.0,                     !- Hour 21
  0.0,                     !- Hour 22
  0.0,                     !- Hour 23
  0.0;                     !- Hour 24

Schedule:Week:Daily,
  OCC_week,                !- Name
  OCC_satsunhol_day,       !- Sunday Schedule:Day Name
  OCC_wd_day,              !- Monday Schedule:Day Name
  OCC_wd_day,              !- Tuesday Schedule:Day Name
  OCC_wd_day,              !- Wednesday Schedule:Day Name
  OCC_wd_day,              !- Thursday Schedule:Day Name
  OCC_wd_day,              !- Friday Schedule:Day Name
  OCC_satsunhol_day,       !- Saturday Schedule:Day Name
  OCC_satsunhol_day,       !- Holiday Schedule:Day Name
  OCC_summerLoad_day,      !- SummerDesignDay Schedule:Day Name
  OCC_satsunhol_day,       !- WinterDesignDay Schedule:Day Name
  OCC_wd_day,              !- CustomDay1 Schedule:Day Name
  OCC_wd_day;              !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  OCC_week,                !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.00,                    !- Field 4
  Until: 07:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 08:00,            !- Field 7
  0.5,                     !- Field 8
  Until: 16:00,            !- Field 9
  0.8,                     !- Field 10
  Until: 17:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 18:00,            !- Field 13
  0.1,                     !- Field 14
  Until: 24:00,            !- Field 15
  0.0,                     !- Field 16
  For: Weekends Holidays WinterDesignDay,  !- Field 17
  DAYSCHEDULE,             !- Field 18
  EQUIP_wd_day,            !- Field 19
  Fraction,                !- Field 20
  0.13,                    !- Field 21
  0.12,                    !- Field 22
  0.12,                    !- Field 23
  0.12,                    !- Field 24
  0.12,                    !- Field 25
  0.12,                    !- Field 26
  0.14,                    !- Field 27
  0.26,                    !- Field 28
  0.38,                    !- Field 29
  0.41,                    !- Field 30
  0.42,                    !- Field 31
  0.41,                    !- Field 32
  0.42,                    !- Field 33
  0.42,                    !- Field 34
  0.42,                    !- Field 35
  0.40,                    !- Field 36
  0.30,                    !- Field 37
  0.16,                    !- Field 38
  0.13,                    !- Field 39
  0.13,                    !- Field 40
  0.13,                    !- Field 41
  0.13,                    !- Field 42
  0.13,                    !- Field 43
  0.12;                    !- Field 44

Schedule:Day:Hourly,
  EQUIP_satsunhol_day,     !- Name
  Fraction,                !- Schedule Type Limits Name
  0.06,                    !- Hour 1
  0.06,                    !- Hour 2
  0.06,                    !- Hour 3
  0.06,                    !- Hour 4
  0.06,                    !- Hour 5
  0.06,                    !- Hour 6
  0.06,                    !- Hour 7
  0.06,                    !- Hour 8
  0.06,                    !- Hour 9
  0.06,                    !- Hour 10
  0.06,                    !- Hour 11
  0.06,                    !- Hour 12
  0.06,                    !- Hour 13
  0.06,                    !- Hour 14
  0.06,                    !- Hour 15
  0.06,                    !- Hour 16
  0.06,                    !- Hour 17
  0.06,                    !- Hour 18
  0.06,                    !- Hour 19
  0.06,                    !- Hour 20
  0.06,                    !- Hour 21
  0.06,                    !- Hour 22
  0.06,                    !- Hour 23
  0.06;                    !- Hour 24

Schedule:Day:Hourly,
  EQUIP_summerLoad_day,    !- Name
  Fraction,                !- Schedule Type Limits Name
  0.17,                    !- Hour 1
  0.16,                    !- Hour 2
  0.16,                    !- Hour 3
  0.16,                    !- Hour 4
  0.16,                    !- Hour 5
  0.17,                    !- Hour 6
  0.2,                     !- Hour 7
  0.38,                    !- Hour 8
  0.64,                    !- Hour 9
  0.7,                     !- Hour 10
  0.67,                    !- Hour 11
  0.65,                    !- Hour 12
  0.63,                    !- Hour 13
  0.62,                    !- Hour 14
  0.61,                    !- Hour 15
  0.6,                     !- Hour 16
  0.56,                    !- Hour 17
  0.39,                    !- Hour 18
  0.19,                    !- Hour 19
  0.18,                    !- Hour 20
  0.17,                    !- Hour 21
  0.16,                    !- Hour 22
  0.16,                    !- Hour 23
  0.16;                    !- Hour 24

Schedule:Week:Daily,
  EQUIP_week,              !- Name
  EQUIP_satsunhol_day,     !- Sunday Schedule:Day Name
  EQUIP_wd_day,            !- Monday Schedule:Day Name
  EQUIP_wd_day,            !- Tuesday Schedule:Day Name
  EQUIP_wd_day,            !- Wednesday Schedule:Day Name
  EQUIP_wd_day,            !- Thursday Schedule:Day Name
  EQUIP_wd_day,            !- Friday Schedule:Day Name
  EQUIP_satsunhol_day,     !- Saturday Schedule:Day Name
  EQUIP_satsunhol_day,     !- Holiday Schedule:Day Name
  EQUIP_summerLoad_day,    !- SummerDesignDay Schedule:Day Name
  EQUIP_satsunhol_day,     !- WinterDesignDay Schedule:Day Name
  EQUIP_wd_day,            !- CustomDay1 Schedule:Day Name
  EQUIP_wd_day;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  EQUIP_week,              !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Day:Hourly,
  INFIL_wd_day,            !- Name
  Fraction,                !- Schedule Type Limits Name
  1,                       !- Hour 1
  1,                       !- Hour 2
  1,                       !- Hour 3
  1,                       !- Hour 4
  1,                       !- Hour 5
  0,                       !- Hour 6
  0,                       !- Hour 7
  0,                       !- Hour 8
  0,                       !- Hour 9
  0,                       !- Hour 10
  0,                       !- Hour 11
  0,                       !- Hour 12
  0,                       !- Hour 13
  0,                       !- Hour 14
  0,                       !- Hour 15
  0,                       !- Hour 16
  0,                       !- Hour 17
  0,                       !- Hour 18
  0,                       !- Hour 19
  1,                       !- Hour 20
  1,                       !- Hour 21
  1,                       !- Hour 22
  1,                       !- Hour 23
  1;                       !- Hour 24

Schedule:Day:Hourly,
  INFIL_sat_day,           !- Name
  Fraction,                !- Schedule Type Limits Name
  1,                       !- Hour 1
  1,                       !- Hour 2
  1,                       !- Hour 3
  1,                       !- Hour 4
  1,                       !- Hour 5
  1,                       !- Hour 6
  1,                       !- Hour 7
  1,                       !- Hour 8
  1,                       !- Hour 9
  1,                       !- Hour 10
  1,                       !- Hour 11
  1,                       !- Hour 12
  1,                       !- Hour 13
  1,                       !- Hour 14
  1,                       !- Hour 15
  1,                       !- Hour 16
  1,                       !- Hour 17
  1,                       !- Hour 18
  1,                       !- Hour 19
  1,                       !- Hour 20
  1,                       !- Hour 21
  1,                       !- Hour 22
  1,                       !- Hour 23
  1;                       !- Hour 24

Schedule:Day:Hourly,
  INFIL_sunhol_day,        !- Name
  Fraction,                !- Schedule Type Limits Name
  1,                       !- Hour 1
  1,                       !- Hour 2
  1,                       !- Hour 3
  1,                       !- Hour 4
  1,                       !- Hour 5
  1,                       !- Hour 6
  1,                       !- Hour 7
  1,                       !- Hour 8
  1,                       !- Hour 9
  1,                       !- Hour 10
  1,                       !- Hour 11
  1,                       !- Hour 12
  1,                       !- Hour 13
  1,                       !- Hour 14
  1,                       !- Hour 15
  1,                       !- Hour 16
  1,                       !- Hour 17
  1,                       !- Hour 18
  1,                       !- Hour 19
  1,                       !- Hour 20
  1,                       !- Hour 21
  1,                       !- Hour 22
  1,                       !- Hour 23
  1;                       !- Hour 24

Schedule:Week:Daily,
  INFIL_week,              !- Name
  INFIL_sunhol_day,        !- Sunday Schedule:Day Name
  INFIL_wd_day,            !- Monday Schedule:Day Name
  INFIL_wd_day,            !- Tuesday Schedule:Day Name
  INFIL_wd_day,            !- Wednesday Schedule:Day Name
  INFIL_wd_day,            !- Thursday Schedule:Day Name
  INFIL_wd_day,            !- Friday Schedule:Day Name
  INFIL_sat_day,           !- Saturday Schedule:Day Name
  INFIL_sunhol_day,        !- Holiday Schedule:Day Name
  INFIL_wd_day,            !- SummerDesignDay Schedule:Day Name
  INFIL_wd_day,            !- WinterDesignDay Schedule:Day Name
  INFIL_wd_day,            !- CustomDay1 Schedule:Day Name
  INFIL_wd_day;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  INFIL_SCH,               !- Name
  Fraction,                !- Schedule Type Limits Name
  INFIL_week,              !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
  Until: 05:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 19:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 24:00,            !- Field 10
  1.0,                     !- Field 11
  For: Sunday Holidays AllOtherDays,  !- Field 12
  Until: 24:00,            !- Field 13
  1.0;                     !- Field 14

Schedule:Day:Hourly,
  SHADING_day,             !- Name
  Fraction,                !- Schedule Type Limits Name
  0,                       !- Hour 1
  0,                       !- Hour 2
  0,                       !- Hour 3
  0,                       !- Hour 4
  0,                       !- Hour 5
  0,                       !- Hour 6
  0,                       !- Hour 7
  0,                       !- Hour 8
  0,                       !- Hour 9
  0,                       !- Hour 10
  0,                       !- Hour 11
  0,                       !- Hour 12
  0,                       !- Hour 13
  0,                       !- Hour 14
  0,                       !- Hour 15
  0,                       !- Hour 16
  0,                       !- Hour 17
  0,                       !- Hour 18
  0,                       !- Hour 19
  0,                       !- Hour 20
  0,                       !- Hour 21
  0,                       !- Hour 22
  0,                       !- Hour 23
  0;                       !- Hour 24

Schedule:Week:Daily,
  SHADING_week,            !- Name
  SHADING_day,             !- Sunday Schedule:Day Name
  SHADING_day,             !- Monday Schedule:Day Name
  SHADING_day,             !- Tuesday Schedule:Day Name
  SHADING_day,             !- Wednesday Schedule:Day Name
  SHADING_day,             !- Thursday Schedule:Day Name
  SHADING_day,             !- Friday Schedule:Day Name
  SHADING_day,             !- Saturday Schedule:Day Name
  SHADING_day,             !- Holiday Schedule:Day Name
  SHADING_day,             !- SummerDesignDay Schedule:Day Name
  SHADING_day,             !- WinterDesignDay Schedule:Day Name
  SHADING_day,             !- CustomDay1 Schedule:Day Name
  SHADING_day;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SHADING_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  SHADING_week,            !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  HVACOP_wd_day,           !- Name
  Fraction,                !- Schedule Type Limits Name
  0,                       !- Hour 1
  0,                       !- Hour 2
  0,                       !- Hour 3
  0,                       !- Hour 4
  0,                       !- Hour 5
  1,                       !- Hour 6
  1,                       !- Hour 7
  1,                       !- Hour 8
  1,                       !- Hour 9
  1,                       !- Hour 10
  1,                       !- Hour 11
  1,                       !- Hour 12
  1,                       !- Hour 13
  1,                       !- Hour 14
  1,                       !- Hour 15
  1,                       !- Hour 16
  1,                       !- Hour 17
  1,                       !- Hour 18
  1,                       !- Hour 19
  0,                       !- Hour 20
  0,                       !- Hour 21
  0,                       !- Hour 22
  0,                       !- Hour 23
  0;                       !- Hour 24

Schedule:Day:Hourly,
  HVACOP_sat_day,          !- Name
  Fraction,                !- Schedule Type Limits Name
  0,                       !- Hour 1
  0,                       !- Hour 2
  0,                       !- Hour 3
  0,                       !- Hour 4
  0,                       !- Hour 5
  0,                       !- Hour 6
  0,                       !- Hour 7
  0,                       !- Hour 8
  0,                       !- Hour 9
  0,                       !- Hour 10
  0,                       !- Hour 11
  0,                       !- Hour 12
  0,                       !- Hour 13
  0,                       !- Hour 14
  0,                       !- Hour 15
  0,                       !- Hour 16
  0,                       !- Hour 17
  0,                       !- Hour 18
  0,                       !- Hour 19
  0,                       !- Hour 20
  0,                       !- Hour 21
  0,                       !- Hour 22
  0,                       !- Hour 23
  0;                       !- Hour 24

Schedule:Day:Hourly,
  HVACOP_sunhol_day,       !- Name
  Fraction,                !- Schedule Type Limits Name
  0,                       !- Hour 1
  0,                       !- Hour 2
  0,                       !- Hour 3
  0,                       !- Hour 4
  0,                       !- Hour 5
  0,                       !- Hour 6
  0,                       !- Hour 7
  0,                       !- Hour 8
  0,                       !- Hour 9
  0,                       !- Hour 10
  0,                       !- Hour 11
  0,                       !- Hour 12
  0,                       !- Hour 13
  0,                       !- Hour 14
  0,                       !- Hour 15
  0,                       !- Hour 16
  0,                       !- Hour 17
  0,                       !- Hour 18
  0,                       !- Hour 19
  0,                       !- Hour 20
  0,                       !- Hour 21
  0,                       !- Hour 22
  0,                       !- Hour 23
  0;                       !- Hour 24

Schedule:Week:Daily,
  HVACOP_week,             !- Name
  HVACOP_sunhol_day,       !- Sunday Schedule:Day Name
  HVACOP_wd_day,           !- Monday Schedule:Day Name
  HVACOP_wd_day,           !- Tuesday Schedule:Day Name
  HVACOP_wd_day,           !- Wednesday Schedule:Day Name
  HVACOP_wd_day,           !- Thursday Schedule:Day Name
  HVACOP_wd_day,           !- Friday Schedule:Day Name
  HVACOP_sat_day,          !- Saturday Schedule:Day Name
  HVACOP_sunhol_day,       !- Holiday Schedule:Day Name
  HVACOP_wd_day,           !- SummerDesignDay Schedule:Day Name
  HVACOP_wd_day,           !- WinterDesignDay Schedule:Day Name
  HVACOP_wd_day,           !- CustomDay1 Schedule:Day Name
  HVACOP_wd_day;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HVACOperationSchd,       !- Name
  Any Number,              !- Schedule Type Limits Name
  HVACOP_week,             !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  HVACOP_week,             !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  HVACOP_week,             !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  HVACOP_week,             !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  HVACOP_week,             !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  HTGSETP_wk_day,          !- Name
  Temperature,             !- Schedule Type Limits Name
  15.6,                    !- Hour 1
  15.6,                    !- Hour 2
  15.6,                    !- Hour 3
  15.6,                    !- Hour 4
  15.6,                    !- Hour 5
  21.1,                    !- Hour 6
  21.1,                    !- Hour 7
  21.1,                    !- Hour 8
  21.1,                    !- Hour 9
  21.1,                    !- Hour 10
  21.1,                    !- Hour 11
  21.1,                    !- Hour 12
  21.1,                    !- Hour 13
  21.1,                    !- Hour 14
  21.1,                    !- Hour 15
  21.1,                    !- Hour 16
  21.1,                    !- Hour 17
  21.1,                    !- Hour 18
  21.1,                    !- Hour 19
  15.6,                    !- Hour 20
  15.6,                    !- Hour 21
  15.6,                    !- Hour 22
  15.6,                    !- Hour 23
  15.6;                    !- Hour 24

Schedule:Day:Hourly,
  HTGSETP_sat_day,         !- Name
  Temperature,             !- Schedule Type Limits Name
  15.6,                    !- Hour 1
  15.6,                    !- Hour 2
  15.6,                    !- Hour 3
  15.6,                    !- Hour 4
  15.6,                    !- Hour 5
  15.6,                    !- Hour 6
  15.6,                    !- Hour 7
  15.6,                    !- Hour 8
  15.6,                    !- Hour 9
  15.6,                    !- Hour 10
  15.6,                    !- Hour 11
  15.6,                    !- Hour 12
  15.6,                    !- Hour 13
  15.6,                    !- Hour 14
  15.6,                    !- Hour 15
  15.6,                    !- Hour 16
  15.6,                    !- Hour 17
  15.6,                    !- Hour 18
  15.6,                    !- Hour 19
  15.6,                    !- Hour 20
  15.6,                    !- Hour 21
  15.6,                    !- Hour 22
  15.6,                    !- Hour 23
  15.6;                    !- Hour 24

Schedule:Day:Hourly,
  HTGSETP_sunhol_day,      !- Name
  Temperature,             !- Schedule Type Limits Name
  15.6,                    !- Hour 1
  15.6,                    !- Hour 2
  15.6,                    !- Hour 3
  15.6,                    !- Hour 4
  15.6,                    !- Hour 5
  15.6,                    !- Hour 6
  15.6,                    !- Hour 7
  15.6,                    !- Hour 8
  15.6,                    !- Hour 9
  15.6,                    !- Hour 10
  15.6,                    !- Hour 11
  15.6,                    !- Hour 12
  15.6,                    !- Hour 13
  15.6,                    !- Hour 14
  15.6,                    !- Hour 15
  15.6,                    !- Hour 16
  15.6,                    !- Hour 17
  15.6,                    !- Hour 18
  15.6,                    !- Hour 19
  15.6,                    !- Hour 20
  15.6,                    !- Hour 21
  15.6,                    !- Hour 22
  15.6,                    !- Hour 23
  15.6;                    !- Hour 24

Schedule:Day:Hourly,
  HTGSETP_sumdes_day,      !- Name
  Temperature,             !- Schedule Type Limits Name
  15.6,                    !- Hour 1
  15.6,                    !- Hour 2
  15.6,                    !- Hour 3
  15.6,                    !- Hour 4
  15.6,                    !- Hour 5
  15.6,                    !- Hour 6
  15.6,                    !- Hour 7
  15.6,                    !- Hour 8
  15.6,                    !- Hour 9
  15.6,                    !- Hour 10
  15.6,                    !- Hour 11
  15.6,                    !- Hour 12
  15.6,                    !- Hour 13
  15.6,                    !- Hour 14
  15.6,                    !- Hour 15
  15.6,                    !- Hour 16
  15.6,                    !- Hour 17
  15.6,                    !- Hour 18
  15.6,                    !- Hour 19
  15.6,                    !- Hour 20
  15.6,                    !- Hour 21
  15.6,                    !- Hour 22
  15.6,                    !- Hour 23
  15.6;                    !- Hour 24

Schedule:Day:Hourly,
  HTGSETP_windes_day,      !- Name
  Temperature,             !- Schedule Type Limits Name
  21.1,                    !- Hour 1
  21.1,                    !- Hour 2
  21.1,                    !- Hour 3
  21.1,                    !- Hour 4
  21.1,                    !- Hour 5
  21.1,                    !- Hour 6
  21.1,                    !- Hour 7
  21.1,                    !- Hour 8
  21.1,                    !- Hour 9
  21.1,                    !- Hour 10
  21.1,                    !- Hour 11
  21.1,                    !- Hour 12
  21.1,                    !- Hour 13
  21.1,                    !- Hour 14
  21.1,                    !- Hour 15
  21.1,                    !- Hour 16
  21.1,                    !- Hour 17
  21.1,                    !- Hour 18
  21.1,                    !- Hour 19
  21.1,                    !- Hour 20
  21.1,                    !- Hour 21
  21.1,                    !- Hour 22
  21.1,                    !- Hour 23
  21.1;                    !- Hour 24

Schedule:Week:Daily,
  HTGSETP_week,            !- Name
  HTGSETP_sunhol_day,      !- Sunday Schedule:Day Name
  HTGSETP_wk_day,          !- Monday Schedule:Day Name
  HTGSETP_wk_day,          !- Tuesday Schedule:Day Name
  HTGSETP_wk_day,          !- Wednesday Schedule:Day Name
  HTGSETP_wk_day,          !- Thursday Schedule:Day Name
  HTGSETP_wk_day,          !- Friday Schedule:Day Name
  HTGSETP_sat_day,         !- Saturday Schedule:Day Name
  HTGSETP_sunhol_day,      !- Holiday Schedule:Day Name
  HTGSETP_sumdes_day,      !- SummerDesignDay Schedule:Day Name
  HTGSETP_windes_day,      !- WinterDesignDay Schedule:Day Name
  HTGSETP_wk_day,          !- CustomDay1 Schedule:Day Name
  HTGSETP_wk_day;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  HTGSETP_week,            !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  CLGSETP_wk_day,          !- Name
  Temperature,             !- Schedule Type Limits Name
  31.0,                    !- Hour 1
  31.0,                    !- Hour 2
  31.0,                    !- Hour 3
  31.0,                    !- Hour 4
  31.0,                    !- Hour 5
  24.0,                    !- Hour 6
  24.0,                    !- Hour 7
  24.0,                    !- Hour 8
  24.0,                    !- Hour 9
  24.0,                    !- Hour 10
  24.0,                    !- Hour 11
  24.0,                    !- Hour 12
  24.0,                    !- Hour 13
  24.0,                    !- Hour 14
  24.0,                    !- Hour 15
  24.0,                    !- Hour 16
  24.0,                    !- Hour 17
  24.0,                    !- Hour 18
  24.0,                    !- Hour 19
  31.0,                    !- Hour 20
  31.0,                    !- Hour 21
  31.0,                    !- Hour 22
  31.0,                    !- Hour 23
  31.0;                    !- Hour 24

Schedule:Day:Hourly,
  CLGSETP_sat_day,         !- Name
  Temperature,             !- Schedule Type Limits Name
  31.0,                    !- Hour 1
  31.0,                    !- Hour 2
  31.0,                    !- Hour 3
  31.0,                    !- Hour 4
  31.0,                    !- Hour 5
  31.0,                    !- Hour 6
  31.0,                    !- Hour 7
  31.0,                    !- Hour 8
  31.0,                    !- Hour 9
  31.0,                    !- Hour 10
  31.0,                    !- Hour 11
  31.0,                    !- Hour 12
  31.0,                    !- Hour 13
  31.0,                    !- Hour 14
  31.0,                    !- Hour 15
  31.0,                    !- Hour 16
  31.0,                    !- Hour 17
  31.0,                    !- Hour 18
  31.0,                    !- Hour 19
  31.0,                    !- Hour 20
  31.0,                    !- Hour 21
  31.0,                    !- Hour 22
  31.0,                    !- Hour 23
  31.0;                    !- Hour 24

Schedule:Day:Hourly,
  CLGSETP_sunhol_day,      !- Name
  Temperature,             !- Schedule Type Limits Name
  31.0,                    !- Hour 1
  31.0,                    !- Hour 2
  31.0,                    !- Hour 3
  31.0,                    !- Hour 4
  31.0,                    !- Hour 5
  31.0,                    !- Hour 6
  31.0,                    !- Hour 7
  31.0,                    !- Hour 8
  31.0,                    !- Hour 9
  31.0,                    !- Hour 10
  31.0,                    !- Hour 11
  31.0,                    !- Hour 12
  31.0,                    !- Hour 13
  31.0,                    !- Hour 14
  31.0,                    !- Hour 15
  31.0,                    !- Hour 16
  31.0,                    !- Hour 17
  31.0,                    !- Hour 18
  31.0,                    !- Hour 19
  31.0,                    !- Hour 20
  31.0,                    !- Hour 21
  31.0,                    !- Hour 22
  31.0,                    !- Hour 23
  31.0;                    !- Hour 24

Schedule:Day:Hourly,
  CLGSETP_windes_day,      !- Name
  Temperature,             !- Schedule Type Limits Name
  31.0,                    !- Hour 1
  31.0,                    !- Hour 2
  31.0,                    !- Hour 3
  31.0,                    !- Hour 4
  31.0,                    !- Hour 5
  31.0,                    !- Hour 6
  31.0,                    !- Hour 7
  31.0,                    !- Hour 8
  31.0,                    !- Hour 9
  31.0,                    !- Hour 10
  31.0,                    !- Hour 11
  31.0,                    !- Hour 12
  31.0,                    !- Hour 13
  31.0,                    !- Hour 14
  31.0,                    !- Hour 15
  31.0,                    !- Hour 16
  31.0,                    !- Hour 17
  31.0,                    !- Hour 18
  31.0,                    !- Hour 19
  31.0,                    !- Hour 20
  31.0,                    !- Hour 21
  31.0,                    !- Hour 22
  31.0,                    !- Hour 23
  31.0;                    !- Hour 24

Schedule:Day:Hourly,
  CLGSETP_sumdes_day,      !- Name
  Temperature,             !- Schedule Type Limits Name
  24.0,                    !- Hour 1
  24.0,                    !- Hour 2
  24.0,                    !- Hour 3
  24.0,                    !- Hour 4
  24.0,                    !- Hour 5
  24.0,                    !- Hour 6
  24.0,                    !- Hour 7
  24.0,                    !- Hour 8
  24.0,                    !- Hour 9
  24.0,                    !- Hour 10
  24.0,                    !- Hour 11
  24.0,                    !- Hour 12
  24.0,                    !- Hour 13
  24.0,                    !- Hour 14
  24.0,                    !- Hour 15
  24.0,                    !- Hour 16
  24.0,                    !- Hour 17
  24.0,                    !- Hour 18
  24.0,                    !- Hour 19
  24.0,                    !- Hour 20
  24.0,                    !- Hour 21
  24.0,                    !- Hour 22
  24.0,                    !- Hour 23
  24.0;                    !- Hour 24

Schedule:Week:Daily,
  CLGSETP_week,            !- Name
  CLGSETP_sunhol_day,      !- Sunday Schedule:Day Name
  CLGSETP_wk_day,          !- Monday Schedule:Day Name
  CLGSETP_wk_day,          !- Tuesday Schedule:Day Name
  CLGSETP_wk_day,          !- Wednesday Schedule:Day Name
  CLGSETP_wk_day,          !- Thursday Schedule:Day Name
  CLGSETP_wk_day,          !- Friday Schedule:Day Name
  CLGSETP_sat_day,         !- Saturday Schedule:Day Name
  CLGSETP_sunhol_day,      !- Holiday Schedule:Day Name
  CLGSETP_sumdes_day,      !- SummerDesignDay Schedule:Day Name
  CLGSETP_windes_day,      !- WinterDesignDay Schedule:Day Name
  CLGSETP_wk_day,          !- CustomDay1 Schedule:Day Name
  CLGSETP_wk_day;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  CLGSETP_week,            !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Day:Hourly,
  MINOA_wd_day,            !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0,                     !- Hour 1
  0.0,                     !- Hour 2
  0.0,                     !- Hour 3
  0.0,                     !- Hour 4
  0.0,                     !- Hour 5
  1.0,                     !- Hour 6
  1.0,                     !- Hour 7
  1.0,                     !- Hour 8
  1.0,                     !- Hour 9
  1.0,                     !- Hour 10
  1.0,                     !- Hour 11
  1.0,                     !- Hour 12
  1.0,                     !- Hour 13
  1.0,                     !- Hour 14
  1.0,                     !- Hour 15
  1.0,                     !- Hour 16
  1.0,                     !- Hour 17
  1.0,                     !- Hour 18
  1.0,                     !- Hour 19
  0.0,                     !- Hour 20
  0.0,                     !- Hour 21
  0.0,                     !- Hour 22
  0.0,                     !- Hour 23
  0.0;                     !- Hour 24

Schedule:Day:Hourly,
  MINOA_sat_day,           !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0,                     !- Hour 1
  0.0,                     !- Hour 2
  0.0,                     !- Hour 3
  0.0,                     !- Hour 4
  0.0,                     !- Hour 5
  0.0,                     !- Hour 6
  0.0,                     !- Hour 7
  0.0,                     !- Hour 8
  0.0,                     !- Hour 9
  0.0,                     !- Hour 10
  0.0,                     !- Hour 11
  0.0,                     !- Hour 12
  0.0,                     !- Hour 13
  0.0,                     !- Hour 14
  0.0,                     !- Hour 15
  0.0,                     !- Hour 16
  0.0,                     !- Hour 17
  0.0,                     !- Hour 18
  0.0,                     !- Hour 19
  0.0,                     !- Hour 20
  0.0,                     !- Hour 21
  0.0,                     !- Hour 22
  0.0,                     !- Hour 23
  0.0;                     !- Hour 24

Schedule:Day:Hourly,
  MINOA_sunhol_day,        !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0,                     !- Hour 1
  0.0,                     !- Hour 2
  0.0,                     !- Hour 3
  0.0,                     !- Hour 4
  0.0,                     !- Hour 5
  0.0,                     !- Hour 6
  0.0,                     !- Hour 7
  0.0,                     !- Hour 8
  0.0,                     !- Hour 9
  0.0,                     !- Hour 10
  0.0,                     !- Hour 11
  0.0,                     !- Hour 12
  0.0,                     !- Hour 13
  0.0,                     !- Hour 14
  0.0,                     !- Hour 15
  0.0,                     !- Hour 16
  0.0,                     !- Hour 17
  0.0,                     !- Hour 18
  0.0,                     !- Hour 19
  0.0,                     !- Hour 20
  0.0,                     !- Hour 21
  0.0,                     !- Hour 22
  0.0,                     !- Hour 23
  0.0;                     !- Hour 24

Schedule:Week:Daily,
  MINOA_week,              !- Name
  MINOA_sunhol_day,        !- Sunday Schedule:Day Name
  MINOA_wd_day,            !- Monday Schedule:Day Name
  MINOA_wd_day,            !- Tuesday Schedule:Day Name
  MINOA_wd_day,            !- Wednesday Schedule:Day Name
  MINOA_wd_day,            !- Thursday Schedule:Day Name
  MINOA_wd_day,            !- Friday Schedule:Day Name
  MINOA_sat_day,           !- Saturday Schedule:Day Name
  MINOA_sunhol_day,        !- Holiday Schedule:Day Name
  MINOA_wd_day,            !- SummerDesignDay Schedule:Day Name
  MINOA_wd_day,            !- WinterDesignDay Schedule:Day Name
  MINOA_wd_day,            !- CustomDay1 Schedule:Day Name
  MINOA_wd_day;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  MINOA_week,              !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Day:Hourly,
  Temp_Control_Type_Day,   !- Name
  Control Type,            !- Schedule Type Limits Name
  4,                       !- Hour 1
  4,                       !- Hour 2
  4,                       !- Hour 3
  4,                       !- Hour 4
  4,                       !- Hour 5
  4,                       !- Hour 6
  4,                       !- Hour 7
  4,                       !- Hour 8
  4,                       !- Hour 9
  4,                       !- Hour 10
  4,                       !- Hour 11
  4,                       !- Hour 12
  4,                       !- Hour 13
  4,                       !- Hour 14
  4,                       !- Hour 15
  4,                       !- Hour 16
  4,                       !- Hour 17
  4,                       !- Hour 18
  4,                       !- Hour 19
  4,                       !- Hour 20
  4,                       !- Hour 21
  4,                       !- Hour 22
  4,                       !- Hour 23
  4;                       !- Hour 24

Schedule:Week:Daily,
  Temp_Control_Type_week,  !- Name
  Temp_Control_Type_Day,   !- Sunday Schedule:Day Name
  Temp_Control_Type_Day,   !- Monday Schedule:Day Name
  Temp_Control_Type_Day,   !- Tuesday Schedule:Day Name
  Temp_Control_Type_Day,   !- Wednesday Schedule:Day Name
  Temp_Control_Type_Day,   !- Thursday Schedule:Day Name
  Temp_Control_Type_Day,   !- Friday Schedule:Day Name
  Temp_Control_Type_Day,   !- Saturday Schedule:Day Name
  Temp_Control_Type_Day,   !- Holiday Schedule:Day Name
  Temp_Control_Type_Day,   !- SummerDesignDay Schedule:Day Name
  Temp_Control_Type_Day,   !- WinterDesignDay Schedule:Day Name
  Temp_Control_Type_Day,   !- CustomDay1 Schedule:Day Name
  Temp_Control_Type_Day;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Temp_Control_Type_week,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  Summer Supply Air Temp Day Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  13.,                     !- Hour 1
  13.,                     !- Hour 2
  13.,                     !- Hour 3
  13.,                     !- Hour 4
  13.,                     !- Hour 5
  13.,                     !- Hour 6
  13.,                     !- Hour 7
  13.,                     !- Hour 8
  13.,                     !- Hour 9
  13.,                     !- Hour 10
  13.,                     !- Hour 11
  13.,                     !- Hour 12
  13.,                     !- Hour 13
  13.,                     !- Hour 14
  13.,                     !- Hour 15
  13.,                     !- Hour 16
  13.,                     !- Hour 17
  13.,                     !- Hour 18
  13.,                     !- Hour 19
  13.,                     !- Hour 20
  13.,                     !- Hour 21
  13.,                     !- Hour 22
  13.,                     !- Hour 23
  13.;                     !- Hour 24

Schedule:Day:Hourly,
  Winter Supply Air Temp Day Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  16.,                     !- Hour 1
  16.,                     !- Hour 2
  16.,                     !- Hour 3
  16.,                     !- Hour 4
  16.,                     !- Hour 5
  16.,                     !- Hour 6
  16.,                     !- Hour 7
  16.,                     !- Hour 8
  16.,                     !- Hour 9
  16.,                     !- Hour 10
  16.,                     !- Hour 11
  16.,                     !- Hour 12
  16.,                     !- Hour 13
  16.,                     !- Hour 14
  16.,                     !- Hour 15
  16.,                     !- Hour 16
  16.,                     !- Hour 17
  16.,                     !- Hour 18
  16.,                     !- Hour 19
  16.,                     !- Hour 20
  16.,                     !- Hour 21
  16.,                     !- Hour 22
  16.,                     !- Hour 23
  16.;                     !- Hour 24

Schedule:Week:Daily,
  Summer Supply Air Temp Week Sch,  !- Name
  Summer Supply Air Temp Day Sch,  !- Sunday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Monday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Tuesday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Wednesday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Thursday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Friday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Saturday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Holiday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- SummerDesignDay Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- WinterDesignDay Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- CustomDay1 Schedule:Day Name
  Summer Supply Air Temp Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Winter Supply Air Temp Week Sch,  !- Name
  Winter Supply Air Temp Day Sch,  !- Sunday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Monday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Tuesday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Wednesday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Thursday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Friday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Saturday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Holiday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- SummerDesignDay Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- WinterDesignDay Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- CustomDay1 Schedule:Day Name
  Winter Supply Air Temp Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Winter Supply Air Temp Week Sch,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  3,                       !- End Month 1
  31,                      !- End Day 1
  Summer Supply Air Temp Week Sch,  !- Schedule:Week Name 2
  4,                       !- Start Month 2
  1,                       !- Start Day 2
  9,                       !- End Month 2
  30,                      !- End Day 2
  Winter Supply Air Temp Week Sch,  !- Schedule:Week Name 3
  10,                      !- Start Month 3
  1,                       !- Start Day 3
  12,                      !- End Month 3
  31;                      !- End Day 3

Schedule:Day:Hourly,
  Chilled Water Loop Daily,!- Name
  Temperature,             !- Schedule Type Limits Name
  6.7,                     !- Hour 1
  6.7,                     !- Hour 2
  6.7,                     !- Hour 3
  6.7,                     !- Hour 4
  6.7,                     !- Hour 5
  6.7,                     !- Hour 6
  6.7,                     !- Hour 7
  6.7,                     !- Hour 8
  6.7,                     !- Hour 9
  6.7,                     !- Hour 10
  6.7,                     !- Hour 11
  6.7,                     !- Hour 12
  6.7,                     !- Hour 13
  6.7,                     !- Hour 14
  6.7,                     !- Hour 15
  6.7,                     !- Hour 16
  6.7,                     !- Hour 17
  6.7,                     !- Hour 18
  6.7,                     !- Hour 19
  6.7,                     !- Hour 20
  6.7,                     !- Hour 21
  6.7,                     !- Hour 22
  6.7,                     !- Hour 23
  6.7;                     !- Hour 24

Schedule:Week:Daily,
  Chilled Water Loop Weekly,  !- Name
  Chilled Water Loop Daily,!- Sunday Schedule:Day Name
  Chilled Water Loop Daily,!- Monday Schedule:Day Name
  Chilled Water Loop Daily,!- Tuesday Schedule:Day Name
  Chilled Water Loop Daily,!- Wednesday Schedule:Day Name
  Chilled Water Loop Daily,!- Thursday Schedule:Day Name
  Chilled Water Loop Daily,!- Friday Schedule:Day Name
  Chilled Water Loop Daily,!- Saturday Schedule:Day Name
  Chilled Water Loop Daily,!- Holiday Schedule:Day Name
  Chilled Water Loop Daily,!- SummerDesignDay Schedule:Day Name
  Chilled Water Loop Daily,!- WinterDesignDay Schedule:Day Name
  Chilled Water Loop Daily,!- CustomDay1 Schedule:Day Name
  Chilled Water Loop Daily;!- CustomDay2 Schedule:Day Name

Schedule:Year,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Chilled Water Loop Weekly,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  Hot Water Loop Daily,    !- Name
  Temperature,             !- Schedule Type Limits Name
  60.,                     !- Hour 1
  60.,                     !- Hour 2
  60.,                     !- Hour 3
  60.,                     !- Hour 4
  60.,                     !- Hour 5
  60.,                     !- Hour 6
  60.,                     !- Hour 7
  60.,                     !- Hour 8
  60.,                     !- Hour 9
  60.,                     !- Hour 10
  60.,                     !- Hour 11
  60.,                     !- Hour 12
  60.,                     !- Hour 13
  60.,                     !- Hour 14
  60.,                     !- Hour 15
  60.,                     !- Hour 16
  60.,                     !- Hour 17
  60.,                     !- Hour 18
  60.,                     !- Hour 19
  60.,                     !- Hour 20
  60.,                     !- Hour 21
  60.,                     !- Hour 22
  60.,                     !- Hour 23
  60.;                     !- Hour 24

Schedule:Week:Daily,
  Hot Water Loop Weekly,   !- Name
  Hot Water Loop Daily,    !- Sunday Schedule:Day Name
  Hot Water Loop Daily,    !- Monday Schedule:Day Name
  Hot Water Loop Daily,    !- Tuesday Schedule:Day Name
  Hot Water Loop Daily,    !- Wednesday Schedule:Day Name
  Hot Water Loop Daily,    !- Thursday Schedule:Day Name
  Hot Water Loop Daily,    !- Friday Schedule:Day Name
  Hot Water Loop Daily,    !- Saturday Schedule:Day Name
  Hot Water Loop Daily,    !- Holiday Schedule:Day Name
  Hot Water Loop Daily,    !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Daily,    !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Daily,    !- CustomDay1 Schedule:Day Name
  Hot Water Loop Daily;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Hot Water Loop Weekly,   !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  Heating Air Setpoint Daily,  !- Name
  Temperature,             !- Schedule Type Limits Name
  16.0,                    !- Hour 1
  16.0,                    !- Hour 2
  16.0,                    !- Hour 3
  16.0,                    !- Hour 4
  16.0,                    !- Hour 5
  16.0,                    !- Hour 6
  16.0,                    !- Hour 7
  16.0,                    !- Hour 8
  16.0,                    !- Hour 9
  16.0,                    !- Hour 10
  16.0,                    !- Hour 11
  16.0,                    !- Hour 12
  16.0,                    !- Hour 13
  16.0,                    !- Hour 14
  16.0,                    !- Hour 15
  16.0,                    !- Hour 16
  16.0,                    !- Hour 17
  16.0,                    !- Hour 18
  16.0,                    !- Hour 19
  16.0,                    !- Hour 20
  16.0,                    !- Hour 21
  16.0,                    !- Hour 22
  16.0,                    !- Hour 23
  16.0;                    !- Hour 24

Schedule:Week:Daily,
  Heating Air Setpoint Weekly,  !- Name
  Heating Air Setpoint Daily,  !- Sunday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Monday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Tuesday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Wednesday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Thursday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Friday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Saturday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Holiday Schedule:Day Name
  Heating Air Setpoint Daily,  !- SummerDesignDay Schedule:Day Name
  Heating Air Setpoint Daily,  !- WinterDesignDay Schedule:Day Name
  Heating Air Setpoint Daily,  !- CustomDay1 Schedule:Day Name
  Heating Air Setpoint Daily;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Heating Air Setpoint Weekly,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

##enddef

##def Schedule_Office_8am-6pm_M-F_SatAM[]

Schedule:Day:Hourly,
  Always_on_day,           !- Name
  Fraction,                !- Schedule Type Limits Name
  1,                       !- Hour 1
  1,                       !- Hour 2
  1,                       !- Hour 3
  1,                       !- Hour 4
  1,                       !- Hour 5
  1,                       !- Hour 6
  1,                       !- Hour 7
  1,                       !- Hour 8
  1,                       !- Hour 9
  1,                       !- Hour 10
  1,                       !- Hour 11
  1,                       !- Hour 12
  1,                       !- Hour 13
  1,                       !- Hour 14
  1,                       !- Hour 15
  1,                       !- Hour 16
  1,                       !- Hour 17
  1,                       !- Hour 18
  1,                       !- Hour 19
  1,                       !- Hour 20
  1,                       !- Hour 21
  1,                       !- Hour 22
  1,                       !- Hour 23
  1;                       !- Hour 24

Schedule:Week:Daily,
  Always_on_week,          !- Name
  Always_on_day,           !- Sunday Schedule:Day Name
  Always_on_day,           !- Monday Schedule:Day Name
  Always_on_day,           !- Tuesday Schedule:Day Name
  Always_on_day,           !- Wednesday Schedule:Day Name
  Always_on_day,           !- Thursday Schedule:Day Name
  Always_on_day,           !- Friday Schedule:Day Name
  Always_on_day,           !- Saturday Schedule:Day Name
  Always_on_day,           !- Holiday Schedule:Day Name
  Always_on_day,           !- SummerDesignDay Schedule:Day Name
  Always_on_day,           !- WinterDesignDay Schedule:Day Name
  Always_on_day,           !- CustomDay1 Schedule:Day Name
  Always_on_day;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Always_on_week,          !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  Always_off_day,          !- Name
  Fraction,                !- Schedule Type Limits Name
  0,                       !- Hour 1
  0,                       !- Hour 2
  0,                       !- Hour 3
  0,                       !- Hour 4
  0,                       !- Hour 5
  0,                       !- Hour 6
  0,                       !- Hour 7
  0,                       !- Hour 8
  0,                       !- Hour 9
  0,                       !- Hour 10
  0,                       !- Hour 11
  0,                       !- Hour 12
  0,                       !- Hour 13
  0,                       !- Hour 14
  0,                       !- Hour 15
  0,                       !- Hour 16
  0,                       !- Hour 17
  0,                       !- Hour 18
  0,                       !- Hour 19
  0,                       !- Hour 20
  0,                       !- Hour 21
  0,                       !- Hour 22
  0,                       !- Hour 23
  0;                       !- Hour 24

Schedule:Week:Daily,
  Always_off_week,         !- Name
  Always_off_day,          !- Sunday Schedule:Day Name
  Always_off_day,          !- Monday Schedule:Day Name
  Always_off_day,          !- Tuesday Schedule:Day Name
  Always_off_day,          !- Wednesday Schedule:Day Name
  Always_off_day,          !- Thursday Schedule:Day Name
  Always_off_day,          !- Friday Schedule:Day Name
  Always_off_day,          !- Saturday Schedule:Day Name
  Always_off_day,          !- Holiday Schedule:Day Name
  Always_off_day,          !- SummerDesignDay Schedule:Day Name
  Always_off_day,          !- WinterDesignDay Schedule:Day Name
  Always_off_day,          !- CustomDay1 Schedule:Day Name
  Always_off_day;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Always_off_week,         !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  LIGHT_wd_day,            !- Name
  Fraction,                !- Schedule Type Limits Name
  0.05,                    !- Hour 1
  0.05,                    !- Hour 2
  0.05,                    !- Hour 3
  0.05,                    !- Hour 4
  0.05,                    !- Hour 5
  0.05,                    !- Hour 6
  0.2,                     !- Hour 7
  0.4,                     !- Hour 8
  1,                       !- Hour 9
  1,                       !- Hour 10
  1,                       !- Hour 11
  1,                       !- Hour 12
  1,                       !- Hour 13
  1,                       !- Hour 14
  1,                       !- Hour 15
  1,                       !- Hour 16
  1,                       !- Hour 17
  0.5,                     !- Hour 18
  0.5,                     !- Hour 19
  0.05,                    !- Hour 20
  0.05,                    !- Hour 21
  0.05,                    !- Hour 22
  0.05,                    !- Hour 23
  0.05;                    !- Hour 24

Schedule:Day:Hourly,
  LIGHT_sat_day,           !- Name
  Fraction,                !- Schedule Type Limits Name
  0.05,                    !- Hour 1
  0.05,                    !- Hour 2
  0.05,                    !- Hour 3
  0.05,                    !- Hour 4
  0.05,                    !- Hour 5
  0.05,                    !- Hour 6
  0.1,                     !- Hour 7
  0.1,                     !- Hour 8
  0.4,                     !- Hour 9
  0.4,                     !- Hour 10
  0.4,                     !- Hour 11
  0.4,                     !- Hour 12
  0.05,                    !- Hour 13
  0.05,                    !- Hour 14
  0.05,                    !- Hour 15
  0.05,                    !- Hour 16
  0.05,                    !- Hour 17
  0.05,                    !- Hour 18
  0.05,                    !- Hour 19
  0.05,                    !- Hour 20
  0.05,                    !- Hour 21
  0.05,                    !- Hour 22
  0.05,                    !- Hour 23
  0.05;                    !- Hour 24

Schedule:Day:Hourly,
  LIGHT_sunhol_day,        !- Name
  Fraction,                !- Schedule Type Limits Name
  0.05,                    !- Hour 1
  0.05,                    !- Hour 2
  0.05,                    !- Hour 3
  0.05,                    !- Hour 4
  0.05,                    !- Hour 5
  0.05,                    !- Hour 6
  0.05,                    !- Hour 7
  0.05,                    !- Hour 8
  0.05,                    !- Hour 9
  0.05,                    !- Hour 10
  0.05,                    !- Hour 11
  0.05,                    !- Hour 12
  0.05,                    !- Hour 13
  0.05,                    !- Hour 14
  0.05,                    !- Hour 15
  0.05,                    !- Hour 16
  0.05,                    !- Hour 17
  0.05,                    !- Hour 18
  0.05,                    !- Hour 19
  0.05,                    !- Hour 20
  0.05,                    !- Hour 21
  0.05,                    !- Hour 22
  0.05,                    !- Hour 23
  0.05;                    !- Hour 24

Schedule:Week:Daily,
  LIGHT_week,              !- Name
  LIGHT_sunhol_day,        !- Sunday Schedule:Day Name
  LIGHT_wd_day,            !- Monday Schedule:Day Name
  LIGHT_wd_day,            !- Tuesday Schedule:Day Name
  LIGHT_wd_day,            !- Wednesday Schedule:Day Name
  LIGHT_wd_day,            !- Thursday Schedule:Day Name
  LIGHT_wd_day,            !- Friday Schedule:Day Name
  LIGHT_sat_day,           !- Saturday Schedule:Day Name
  LIGHT_sunhol_day,        !- Holiday Schedule:Day Name
  LIGHT_wd_day,            !- SummerDesignDay Schedule:Day Name
  LIGHT_wd_day,            !- WinterDesignDay Schedule:Day Name
  LIGHT_wd_day,            !- CustomDay1 Schedule:Day Name
  LIGHT_wd_day;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  LIGHT_week,              !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  OCC_wd_day,              !- Name
  Fraction,                !- Schedule Type Limits Name
  0,                       !- Hour 1
  0,                       !- Hour 2
  0,                       !- Hour 3
  0,                       !- Hour 4
  0,                       !- Hour 5
  0,                       !- Hour 6
  0.1,                     !- Hour 7
  0.25,                    !- Hour 8
  0.95,                    !- Hour 9
  0.95,                    !- Hour 10
  0.95,                    !- Hour 11
  0.95,                    !- Hour 12
  0.5,                     !- Hour 13
  0.95,                    !- Hour 14
  0.95,                    !- Hour 15
  0.95,                    !- Hour 16
  0.95,                    !- Hour 17
  0.20,                    !- Hour 18
  0.2,                     !- Hour 19
  0,                       !- Hour 20
  0,                       !- Hour 21
  0,                       !- Hour 22
  0,                       !- Hour 23
  0;                       !- Hour 24

Schedule:Day:Hourly,
  OCC_sat_day,             !- Name
  Fraction,                !- Schedule Type Limits Name
  0,                       !- Hour 1
  0,                       !- Hour 2
  0,                       !- Hour 3
  0,                       !- Hour 4
  0,                       !- Hour 5
  0,                       !- Hour 6
  0,                       !- Hour 7
  0.1,                     !- Hour 8
  0.1,                     !- Hour 9
  0.3,                     !- Hour 10
  0.3,                     !- Hour 11
  0.3,                     !- Hour 12
  0,                       !- Hour 13
  0,                       !- Hour 14
  0,                       !- Hour 15
  0,                       !- Hour 16
  0,                       !- Hour 17
  0,                       !- Hour 18
  0,                       !- Hour 19
  0,                       !- Hour 20
  0,                       !- Hour 21
  0,                       !- Hour 22
  0,                       !- Hour 23
  0;                       !- Hour 24

Schedule:Day:Hourly,
  OCC_sunhol_day,          !- Name
  Fraction,                !- Schedule Type Limits Name
  0,                       !- Hour 1
  0,                       !- Hour 2
  0,                       !- Hour 3
  0,                       !- Hour 4
  0,                       !- Hour 5
  0,                       !- Hour 6
  0,                       !- Hour 7
  0,                       !- Hour 8
  0,                       !- Hour 9
  0,                       !- Hour 10
  0,                       !- Hour 11
  0,                       !- Hour 12
  0,                       !- Hour 13
  0,                       !- Hour 14
  0,                       !- Hour 15
  0,                       !- Hour 16
  0,                       !- Hour 17
  0,                       !- Hour 18
  0,                       !- Hour 19
  0,                       !- Hour 20
  0,                       !- Hour 21
  0,                       !- Hour 22
  0,                       !- Hour 23
  0;                       !- Hour 24

Schedule:Week:Daily,
  OCC_week,                !- Name
  OCC_sunhol_day,          !- Sunday Schedule:Day Name
  OCC_wd_day,              !- Monday Schedule:Day Name
  OCC_wd_day,              !- Tuesday Schedule:Day Name
  OCC_wd_day,              !- Wednesday Schedule:Day Name
  OCC_wd_day,              !- Thursday Schedule:Day Name
  OCC_wd_day,              !- Friday Schedule:Day Name
  OCC_sat_day,             !- Saturday Schedule:Day Name
  OCC_sunhol_day,          !- Holiday Schedule:Day Name
  OCC_wd_day,              !- SummerDesignDay Schedule:Day Name
  OCC_wd_day,              !- WinterDesignDay Schedule:Day Name
  OCC_wd_day,              !- CustomDay1 Schedule:Day Name
  OCC_wd_day;              !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  OCC_week,                !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  EQUIP_wd_day,            !- Name
  Fraction,                !- Schedule Type Limits Name
  0.4,                     !- Hour 1
  0.4,                     !- Hour 2
  0.4,                     !- Hour 3
  0.4,                     !- Hour 4
  0.4,                     !- Hour 5
  0.4,                     !- Hour 6
  0.65,                    !- Hour 7
  1,                       !- Hour 8
  1,                       !- Hour 9
  1,                       !- Hour 10
  1,                       !- Hour 11
  1,                       !- Hour 12
  1,                       !- Hour 13
  1,                       !- Hour 14
  1,                       !- Hour 15
  1,                       !- Hour 16
  1,                       !- Hour 17
  0.65,                    !- Hour 18
  0.65,                    !- Hour 19
  0.4,                     !- Hour 20
  0.4,                     !- Hour 21
  0.4,                     !- Hour 22
  0.4,                     !- Hour 23
  0.4;                     !- Hour 24

Schedule:Day:Hourly,
  EQUIP_sat_day,           !- Name
  Fraction,                !- Schedule Type Limits Name
  0.4,                     !- Hour 1
  0.4,                     !- Hour 2
  0.4,                     !- Hour 3
  0.4,                     !- Hour 4
  0.4,                     !- Hour 5
  0.4,                     !- Hour 6
  0.65,                    !- Hour 7
  0.65,                    !- Hour 8
  0.75,                    !- Hour 9
  0.75,                    !- Hour 10
  0.75,                    !- Hour 11
  0.75,                    !- Hour 12
  0.4,                     !- Hour 13
  0.4,                     !- Hour 14
  0.4,                     !- Hour 15
  0.4,                     !- Hour 16
  0.4,                     !- Hour 17
  0.4,                     !- Hour 18
  0.4,                     !- Hour 19
  0.4,                     !- Hour 20
  0.4,                     !- Hour 21
  0.4,                     !- Hour 22
  0.4,                     !- Hour 23
  0.4;                     !- Hour 24

Schedule:Day:Hourly,
  EQUIP_sunhol_day,        !- Name
  Fraction,                !- Schedule Type Limits Name
  0.4,                     !- Hour 1
  0.4,                     !- Hour 2
  0.4,                     !- Hour 3
  0.4,                     !- Hour 4
  0.4,                     !- Hour 5
  0.4,                     !- Hour 6
  0.4,                     !- Hour 7
  0.4,                     !- Hour 8
  0.4,                     !- Hour 9
  0.4,                     !- Hour 10
  0.4,                     !- Hour 11
  0.4,                     !- Hour 12
  0.4,                     !- Hour 13
  0.4,                     !- Hour 14
  0.4,                     !- Hour 15
  0.4,                     !- Hour 16
  0.4,                     !- Hour 17
  0.4,                     !- Hour 18
  0.4,                     !- Hour 19
  0.4,                     !- Hour 20
  0.4,                     !- Hour 21
  0.4,                     !- Hour 22
  0.4,                     !- Hour 23
  0.4;                     !- Hour 24

Schedule:Week:Daily,
  EQUIP_week,              !- Name
  EQUIP_sunhol_day,        !- Sunday Schedule:Day Name
  EQUIP_wd_day,            !- Monday Schedule:Day Name
  EQUIP_wd_day,            !- Tuesday Schedule:Day Name
  EQUIP_wd_day,            !- Wednesday Schedule:Day Name
  EQUIP_wd_day,            !- Thursday Schedule:Day Name
  EQUIP_wd_day,            !- Friday Schedule:Day Name
  EQUIP_sat_day,           !- Saturday Schedule:Day Name
  EQUIP_sunhol_day,        !- Holiday Schedule:Day Name
  EQUIP_wd_day,            !- SummerDesignDay Schedule:Day Name
  EQUIP_wd_day,            !- WinterDesignDay Schedule:Day Name
  EQUIP_wd_day,            !- CustomDay1 Schedule:Day Name
  EQUIP_wd_day;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  EQUIP_week,              !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  ACTIVITY_day,            !- Name
  Any number,              !- Schedule Type Limits Name
  120,                     !- Hour 1
  120,                     !- Hour 2
  120,                     !- Hour 3
  120,                     !- Hour 4
  120,                     !- Hour 5
  120,                     !- Hour 6
  120,                     !- Hour 7
  120,                     !- Hour 8
  120,                     !- Hour 9
  120,                     !- Hour 10
  120,                     !- Hour 11
  120,                     !- Hour 12
  120,                     !- Hour 13
  120,                     !- Hour 14
  120,                     !- Hour 15
  120,                     !- Hour 16
  120,                     !- Hour 17
  120,                     !- Hour 18
  120,                     !- Hour 19
  120,                     !- Hour 20
  120,                     !- Hour 21
  120,                     !- Hour 22
  120,                     !- Hour 23
  120;                     !- Hour 24

Schedule:Week:Daily,
  ACTIVITY_week,           !- Name
  ACTIVITY_day,            !- Sunday Schedule:Day Name
  ACTIVITY_day,            !- Monday Schedule:Day Name
  ACTIVITY_day,            !- Tuesday Schedule:Day Name
  ACTIVITY_day,            !- Wednesday Schedule:Day Name
  ACTIVITY_day,            !- Thursday Schedule:Day Name
  ACTIVITY_day,            !- Friday Schedule:Day Name
  ACTIVITY_day,            !- Saturday Schedule:Day Name
  ACTIVITY_day,            !- Holiday Schedule:Day Name
  ACTIVITY_day,            !- SummerDesignDay Schedule:Day Name
  ACTIVITY_day,            !- WinterDesignDay Schedule:Day Name
  ACTIVITY_day,            !- CustomDay1 Schedule:Day Name
  ACTIVITY_day;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  ACTIVITY_week,           !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Always_off_week,         !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  AirVelDay,               !- Name
  Any Number,              !- Schedule Type Limits Name
  0.2,                     !- Hour 1
  0.2,                     !- Hour 2
  0.2,                     !- Hour 3
  0.2,                     !- Hour 4
  0.2,                     !- Hour 5
  0.2,                     !- Hour 6
  0.2,                     !- Hour 7
  0.2,                     !- Hour 8
  0.2,                     !- Hour 9
  0.2,                     !- Hour 10
  0.2,                     !- Hour 11
  0.2,                     !- Hour 12
  0.2,                     !- Hour 13
  0.2,                     !- Hour 14
  0.2,                     !- Hour 15
  0.2,                     !- Hour 16
  0.2,                     !- Hour 17
  0.2,                     !- Hour 18
  0.2,                     !- Hour 19
  0.2,                     !- Hour 20
  0.2,                     !- Hour 21
  0.2,                     !- Hour 22
  0.2,                     !- Hour 23
  0.2;                     !- Hour 24

Schedule:Week:Daily,
  AirVelWeek,              !- Name
  AirVelDay,               !- Sunday Schedule:Day Name
  AirVelDay,               !- Monday Schedule:Day Name
  AirVelDay,               !- Tuesday Schedule:Day Name
  AirVelDay,               !- Wednesday Schedule:Day Name
  AirVelDay,               !- Thursday Schedule:Day Name
  AirVelDay,               !- Friday Schedule:Day Name
  AirVelDay,               !- Saturday Schedule:Day Name
  AirVelDay,               !- Holiday Schedule:Day Name
  AirVelDay,               !- SummerDesignDay Schedule:Day Name
  AirVelDay,               !- WinterDesignDay Schedule:Day Name
  AirVelDay,               !- CustomDay1 Schedule:Day Name
  AirVelDay;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  AirVelWeek,              !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  ClothingWin_day,         !- Name
  Any Number,              !- Schedule Type Limits Name
  1,                       !- Hour 1
  1,                       !- Hour 2
  1,                       !- Hour 3
  1,                       !- Hour 4
  1,                       !- Hour 5
  1,                       !- Hour 6
  1,                       !- Hour 7
  1,                       !- Hour 8
  1,                       !- Hour 9
  1,                       !- Hour 10
  1,                       !- Hour 11
  1,                       !- Hour 12
  1,                       !- Hour 13
  1,                       !- Hour 14
  1,                       !- Hour 15
  1,                       !- Hour 16
  1,                       !- Hour 17
  1,                       !- Hour 18
  1,                       !- Hour 19
  1,                       !- Hour 20
  1,                       !- Hour 21
  1,                       !- Hour 22
  1,                       !- Hour 23
  1;                       !- Hour 24

Schedule:Day:Hourly,
  ClothingSum_day,         !- Name
  Any Number,              !- Schedule Type Limits Name
  0.5,                     !- Hour 1
  0.5,                     !- Hour 2
  0.5,                     !- Hour 3
  0.5,                     !- Hour 4
  0.5,                     !- Hour 5
  0.5,                     !- Hour 6
  0.5,                     !- Hour 7
  0.5,                     !- Hour 8
  0.5,                     !- Hour 9
  0.5,                     !- Hour 10
  0.5,                     !- Hour 11
  0.5,                     !- Hour 12
  0.5,                     !- Hour 13
  0.5,                     !- Hour 14
  0.5,                     !- Hour 15
  0.5,                     !- Hour 16
  0.5,                     !- Hour 17
  0.5,                     !- Hour 18
  0.5,                     !- Hour 19
  0.5,                     !- Hour 20
  0.5,                     !- Hour 21
  0.5,                     !- Hour 22
  0.5,                     !- Hour 23
  0.5;                     !- Hour 24

Schedule:Week:Daily,
  ClothingWin_week,        !- Name
  ClothingWin_day,         !- Sunday Schedule:Day Name
  ClothingWin_day,         !- Monday Schedule:Day Name
  ClothingWin_day,         !- Tuesday Schedule:Day Name
  ClothingWin_day,         !- Wednesday Schedule:Day Name
  ClothingWin_day,         !- Thursday Schedule:Day Name
  ClothingWin_day,         !- Friday Schedule:Day Name
  ClothingWin_day,         !- Saturday Schedule:Day Name
  ClothingWin_day,         !- Holiday Schedule:Day Name
  ClothingWin_day,         !- SummerDesignDay Schedule:Day Name
  ClothingWin_day,         !- WinterDesignDay Schedule:Day Name
  ClothingWin_day,         !- CustomDay1 Schedule:Day Name
  ClothingWin_day;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ClothingSum_week,        !- Name
  ClothingSum_day,         !- Sunday Schedule:Day Name
  ClothingSum_day,         !- Monday Schedule:Day Name
  ClothingSum_day,         !- Tuesday Schedule:Day Name
  ClothingSum_day,         !- Wednesday Schedule:Day Name
  ClothingSum_day,         !- Thursday Schedule:Day Name
  ClothingSum_day,         !- Friday Schedule:Day Name
  ClothingSum_day,         !- Saturday Schedule:Day Name
  ClothingSum_day,         !- Holiday Schedule:Day Name
  ClothingSum_day,         !- SummerDesignDay Schedule:Day Name
  ClothingSum_day,         !- WinterDesignDay Schedule:Day Name
  ClothingSum_day,         !- CustomDay1 Schedule:Day Name
  ClothingSum_day;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  ClothingWin_week,        !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  4,                       !- End Month 1
  30,                      !- End Day 1
  ClothingSum_week,        !- Schedule:Week Name 2
  5,                       !- Start Month 2
  1,                       !- Start Day 2
  9,                       !- End Month 2
  30,                      !- End Day 2
  ClothingWin_week,        !- Schedule:Week Name 3
  10,                      !- Start Month 3
  1,                       !- Start Day 3
  12,                      !- End Month 3
  31;                      !- End Day 3

Schedule:Day:Hourly,
  INFIL_wd_day,            !- Name
  Fraction,                !- Schedule Type Limits Name
  1,                       !- Hour 1
  1,                       !- Hour 2
  1,                       !- Hour 3
  1,                       !- Hour 4
  1,                       !- Hour 5
  0,                       !- Hour 6
  0,                       !- Hour 7
  0,                       !- Hour 8
  0,                       !- Hour 9
  0,                       !- Hour 10
  0,                       !- Hour 11
  0,                       !- Hour 12
  0,                       !- Hour 13
  0,                       !- Hour 14
  0,                       !- Hour 15
  0,                       !- Hour 16
  0,                       !- Hour 17
  0,                       !- Hour 18
  0,                       !- Hour 19
  1,                       !- Hour 20
  1,                       !- Hour 21
  1,                       !- Hour 22
  1,                       !- Hour 23
  1;                       !- Hour 24

Schedule:Day:Hourly,
  INFIL_sat_day,           !- Name
  Fraction,                !- Schedule Type Limits Name
  1,                       !- Hour 1
  1,                       !- Hour 2
  1,                       !- Hour 3
  1,                       !- Hour 4
  1,                       !- Hour 5
  1,                       !- Hour 6
  0,                       !- Hour 7
  0,                       !- Hour 8
  0,                       !- Hour 9
  0,                       !- Hour 10
  0,                       !- Hour 11
  0,                       !- Hour 12
  1,                       !- Hour 13
  1,                       !- Hour 14
  1,                       !- Hour 15
  1,                       !- Hour 16
  1,                       !- Hour 17
  1,                       !- Hour 18
  1,                       !- Hour 19
  1,                       !- Hour 20
  1,                       !- Hour 21
  1,                       !- Hour 22
  1,                       !- Hour 23
  1;                       !- Hour 24

Schedule:Day:Hourly,
  INFIL_sunhol_day,        !- Name
  Fraction,                !- Schedule Type Limits Name
  1,                       !- Hour 1
  1,                       !- Hour 2
  1,                       !- Hour 3
  1,                       !- Hour 4
  1,                       !- Hour 5
  1,                       !- Hour 6
  1,                       !- Hour 7
  1,                       !- Hour 8
  1,                       !- Hour 9
  1,                       !- Hour 10
  1,                       !- Hour 11
  1,                       !- Hour 12
  1,                       !- Hour 13
  1,                       !- Hour 14
  1,                       !- Hour 15
  1,                       !- Hour 16
  1,                       !- Hour 17
  1,                       !- Hour 18
  1,                       !- Hour 19
  1,                       !- Hour 20
  1,                       !- Hour 21
  1,                       !- Hour 22
  1,                       !- Hour 23
  1;                       !- Hour 24

Schedule:Week:Daily,
  INFIL_week,              !- Name
  INFIL_sunhol_day,        !- Sunday Schedule:Day Name
  INFIL_wd_day,            !- Monday Schedule:Day Name
  INFIL_wd_day,            !- Tuesday Schedule:Day Name
  INFIL_wd_day,            !- Wednesday Schedule:Day Name
  INFIL_wd_day,            !- Thursday Schedule:Day Name
  INFIL_wd_day,            !- Friday Schedule:Day Name
  INFIL_sat_day,           !- Saturday Schedule:Day Name
  INFIL_sunhol_day,        !- Holiday Schedule:Day Name
  INFIL_wd_day,            !- SummerDesignDay Schedule:Day Name
  INFIL_wd_day,            !- WinterDesignDay Schedule:Day Name
  INFIL_wd_day,            !- CustomDay1 Schedule:Day Name
  INFIL_wd_day;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  INFIL_SCH,               !- Name
  Fraction,                !- Schedule Type Limits Name
  INFIL_week,              !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
  Until: 05:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 19:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 12:00,            !- Field 12
  0.5,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

Schedule:Day:Hourly,
  SHADING_day,             !- Name
  Fraction,                !- Schedule Type Limits Name
  0,                       !- Hour 1
  0,                       !- Hour 2
  0,                       !- Hour 3
  0,                       !- Hour 4
  0,                       !- Hour 5
  0,                       !- Hour 6
  0,                       !- Hour 7
  0,                       !- Hour 8
  0,                       !- Hour 9
  0,                       !- Hour 10
  0,                       !- Hour 11
  0,                       !- Hour 12
  0,                       !- Hour 13
  0,                       !- Hour 14
  0,                       !- Hour 15
  0,                       !- Hour 16
  0,                       !- Hour 17
  0,                       !- Hour 18
  0,                       !- Hour 19
  0,                       !- Hour 20
  0,                       !- Hour 21
  0,                       !- Hour 22
  0,                       !- Hour 23
  0;                       !- Hour 24

Schedule:Week:Daily,
  SHADING_week,            !- Name
  SHADING_day,             !- Sunday Schedule:Day Name
  SHADING_day,             !- Monday Schedule:Day Name
  SHADING_day,             !- Tuesday Schedule:Day Name
  SHADING_day,             !- Wednesday Schedule:Day Name
  SHADING_day,             !- Thursday Schedule:Day Name
  SHADING_day,             !- Friday Schedule:Day Name
  SHADING_day,             !- Saturday Schedule:Day Name
  SHADING_day,             !- Holiday Schedule:Day Name
  SHADING_day,             !- SummerDesignDay Schedule:Day Name
  SHADING_day,             !- WinterDesignDay Schedule:Day Name
  SHADING_day,             !- CustomDay1 Schedule:Day Name
  SHADING_day;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SHADING_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  SHADING_week,            !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  HVACOP_wd_day,           !- Name
  Fraction,                !- Schedule Type Limits Name
  0,                       !- Hour 1
  0,                       !- Hour 2
  0,                       !- Hour 3
  0,                       !- Hour 4
  0,                       !- Hour 5
  1,                       !- Hour 6
  1,                       !- Hour 7
  1,                       !- Hour 8
  1,                       !- Hour 9
  1,                       !- Hour 10
  1,                       !- Hour 11
  1,                       !- Hour 12
  1,                       !- Hour 13
  1,                       !- Hour 14
  1,                       !- Hour 15
  1,                       !- Hour 16
  1,                       !- Hour 17
  1,                       !- Hour 18
  1,                       !- Hour 19
  0,                       !- Hour 20
  0,                       !- Hour 21
  0,                       !- Hour 22
  0,                       !- Hour 23
  0;                       !- Hour 24

Schedule:Day:Hourly,
  HVACOP_sat_day,          !- Name
  Fraction,                !- Schedule Type Limits Name
  0,                       !- Hour 1
  0,                       !- Hour 2
  0,                       !- Hour 3
  0,                       !- Hour 4
  0,                       !- Hour 5
  0,                       !- Hour 6
  1,                       !- Hour 7
  1,                       !- Hour 8
  1,                       !- Hour 9
  1,                       !- Hour 10
  1,                       !- Hour 11
  1,                       !- Hour 12
  0,                       !- Hour 13
  0,                       !- Hour 14
  0,                       !- Hour 15
  0,                       !- Hour 16
  0,                       !- Hour 17
  0,                       !- Hour 18
  0,                       !- Hour 19
  0,                       !- Hour 20
  0,                       !- Hour 21
  0,                       !- Hour 22
  0,                       !- Hour 23
  0;                       !- Hour 24

Schedule:Day:Hourly,
  HVACOP_sunhol_day,       !- Name
  Fraction,                !- Schedule Type Limits Name
  0,                       !- Hour 1
  0,                       !- Hour 2
  0,                       !- Hour 3
  0,                       !- Hour 4
  0,                       !- Hour 5
  0,                       !- Hour 6
  0,                       !- Hour 7
  0,                       !- Hour 8
  0,                       !- Hour 9
  0,                       !- Hour 10
  0,                       !- Hour 11
  0,                       !- Hour 12
  0,                       !- Hour 13
  0,                       !- Hour 14
  0,                       !- Hour 15
  0,                       !- Hour 16
  0,                       !- Hour 17
  0,                       !- Hour 18
  0,                       !- Hour 19
  0,                       !- Hour 20
  0,                       !- Hour 21
  0,                       !- Hour 22
  0,                       !- Hour 23
  0;                       !- Hour 24

Schedule:Week:Daily,
  HVACOP_week,             !- Name
  HVACOP_sunhol_day,       !- Sunday Schedule:Day Name
  HVACOP_wd_day,           !- Monday Schedule:Day Name
  HVACOP_wd_day,           !- Tuesday Schedule:Day Name
  HVACOP_wd_day,           !- Wednesday Schedule:Day Name
  HVACOP_wd_day,           !- Thursday Schedule:Day Name
  HVACOP_wd_day,           !- Friday Schedule:Day Name
  HVACOP_sat_day,          !- Saturday Schedule:Day Name
  HVACOP_sunhol_day,       !- Holiday Schedule:Day Name
  HVACOP_wd_day,           !- SummerDesignDay Schedule:Day Name
  HVACOP_wd_day,           !- WinterDesignDay Schedule:Day Name
  HVACOP_wd_day,           !- CustomDay1 Schedule:Day Name
  HVACOP_wd_day;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HVACOperationSchd,       !- Name
  Any Number,              !- Schedule Type Limits Name
  Always_on_week,          !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Always_on_week,          !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Always_on_week,          !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Always_on_week,          !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Always_on_week,          !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  HTGSETP_wk_day,          !- Name
  Temperature,             !- Schedule Type Limits Name
  15.6,                    !- Hour 1
  15.6,                    !- Hour 2
  15.6,                    !- Hour 3
  15.6,                    !- Hour 4
  15.6,                    !- Hour 5
  21.1,                    !- Hour 6
  21.1,                    !- Hour 7
  21.1,                    !- Hour 8
  21.1,                    !- Hour 9
  21.1,                    !- Hour 10
  21.1,                    !- Hour 11
  21.1,                    !- Hour 12
  21.1,                    !- Hour 13
  21.1,                    !- Hour 14
  21.1,                    !- Hour 15
  21.1,                    !- Hour 16
  21.1,                    !- Hour 17
  21.1,                    !- Hour 18
  21.1,                    !- Hour 19
  15.6,                    !- Hour 20
  15.6,                    !- Hour 21
  15.6,                    !- Hour 22
  15.6,                    !- Hour 23
  15.6;                    !- Hour 24

Schedule:Day:Hourly,
  HTGSETP_sat_day,         !- Name
  Temperature,             !- Schedule Type Limits Name
  15.6,                    !- Hour 1
  15.6,                    !- Hour 2
  15.6,                    !- Hour 3
  15.6,                    !- Hour 4
  15.6,                    !- Hour 5
  15.6,                    !- Hour 6
  21.1,                    !- Hour 7
  21.1,                    !- Hour 8
  21.1,                    !- Hour 9
  21.1,                    !- Hour 10
  21.1,                    !- Hour 11
  21.1,                    !- Hour 12
  15.6,                    !- Hour 13
  15.6,                    !- Hour 14
  15.6,                    !- Hour 15
  15.6,                    !- Hour 16
  15.6,                    !- Hour 17
  15.6,                    !- Hour 18
  15.6,                    !- Hour 19
  15.6,                    !- Hour 20
  15.6,                    !- Hour 21
  15.6,                    !- Hour 22
  15.6,                    !- Hour 23
  15.6;                    !- Hour 24

Schedule:Day:Hourly,
  HTGSETP_sunhol_day,      !- Name
  Temperature,             !- Schedule Type Limits Name
  15.6,                    !- Hour 1
  15.6,                    !- Hour 2
  15.6,                    !- Hour 3
  15.6,                    !- Hour 4
  15.6,                    !- Hour 5
  15.6,                    !- Hour 6
  15.6,                    !- Hour 7
  15.6,                    !- Hour 8
  15.6,                    !- Hour 9
  15.6,                    !- Hour 10
  15.6,                    !- Hour 11
  15.6,                    !- Hour 12
  15.6,                    !- Hour 13
  15.6,                    !- Hour 14
  15.6,                    !- Hour 15
  15.6,                    !- Hour 16
  15.6,                    !- Hour 17
  15.6,                    !- Hour 18
  15.6,                    !- Hour 19
  15.6,                    !- Hour 20
  15.6,                    !- Hour 21
  15.6,                    !- Hour 22
  15.6,                    !- Hour 23
  15.6;                    !- Hour 24

Schedule:Day:Hourly,
  HTGSETP_sumdes_day,      !- Name
  Temperature,             !- Schedule Type Limits Name
  15.6,                    !- Hour 1
  15.6,                    !- Hour 2
  15.6,                    !- Hour 3
  15.6,                    !- Hour 4
  15.6,                    !- Hour 5
  15.6,                    !- Hour 6
  15.6,                    !- Hour 7
  15.6,                    !- Hour 8
  15.6,                    !- Hour 9
  15.6,                    !- Hour 10
  15.6,                    !- Hour 11
  15.6,                    !- Hour 12
  15.6,                    !- Hour 13
  15.6,                    !- Hour 14
  15.6,                    !- Hour 15
  15.6,                    !- Hour 16
  15.6,                    !- Hour 17
  15.6,                    !- Hour 18
  15.6,                    !- Hour 19
  15.6,                    !- Hour 20
  15.6,                    !- Hour 21
  15.6,                    !- Hour 22
  15.6,                    !- Hour 23
  15.6;                    !- Hour 24

Schedule:Day:Hourly,
  HTGSETP_windes_day,      !- Name
  Temperature,             !- Schedule Type Limits Name
  21.1,                    !- Hour 1
  21.1,                    !- Hour 2
  21.1,                    !- Hour 3
  21.1,                    !- Hour 4
  21.1,                    !- Hour 5
  21.1,                    !- Hour 6
  21.1,                    !- Hour 7
  21.1,                    !- Hour 8
  21.1,                    !- Hour 9
  21.1,                    !- Hour 10
  21.1,                    !- Hour 11
  21.1,                    !- Hour 12
  21.1,                    !- Hour 13
  21.1,                    !- Hour 14
  21.1,                    !- Hour 15
  21.1,                    !- Hour 16
  21.1,                    !- Hour 17
  21.1,                    !- Hour 18
  21.1,                    !- Hour 19
  21.1,                    !- Hour 20
  21.1,                    !- Hour 21
  21.1,                    !- Hour 22
  21.1,                    !- Hour 23
  21.1;                    !- Hour 24

Schedule:Week:Daily,
  HTGSETP_week,            !- Name
  HTGSETP_sunhol_day,      !- Sunday Schedule:Day Name
  HTGSETP_wk_day,          !- Monday Schedule:Day Name
  HTGSETP_wk_day,          !- Tuesday Schedule:Day Name
  HTGSETP_wk_day,          !- Wednesday Schedule:Day Name
  HTGSETP_wk_day,          !- Thursday Schedule:Day Name
  HTGSETP_wk_day,          !- Friday Schedule:Day Name
  HTGSETP_sat_day,         !- Saturday Schedule:Day Name
  HTGSETP_sunhol_day,      !- Holiday Schedule:Day Name
  HTGSETP_sumdes_day,      !- SummerDesignDay Schedule:Day Name
  HTGSETP_windes_day,      !- WinterDesignDay Schedule:Day Name
  HTGSETP_wk_day,          !- CustomDay1 Schedule:Day Name
  HTGSETP_wk_day;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  HTGSETP_week,            !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  CLGSETP_wk_day,          !- Name
  Temperature,             !- Schedule Type Limits Name
  31.0,                    !- Hour 1
  31.0,                    !- Hour 2
  31.0,                    !- Hour 3
  31.0,                    !- Hour 4
  31.0,                    !- Hour 5
  24.0,                    !- Hour 6
  24.0,                    !- Hour 7
  24.0,                    !- Hour 8
  24.0,                    !- Hour 9
  24.0,                    !- Hour 10
  24.0,                    !- Hour 11
  24.0,                    !- Hour 12
  24.0,                    !- Hour 13
  24.0,                    !- Hour 14
  24.0,                    !- Hour 15
  24.0,                    !- Hour 16
  24.0,                    !- Hour 17
  24.0,                    !- Hour 18
  24.0,                    !- Hour 19
  31.0,                    !- Hour 20
  31.0,                    !- Hour 21
  31.0,                    !- Hour 22
  31.0,                    !- Hour 23
  31.0;                    !- Hour 24

Schedule:Day:Hourly,
  CLGSETP_sat_day,         !- Name
  Temperature,             !- Schedule Type Limits Name
  31.0,                    !- Hour 1
  31.0,                    !- Hour 2
  31.0,                    !- Hour 3
  31.0,                    !- Hour 4
  31.0,                    !- Hour 5
  31.0,                    !- Hour 6
  31.0,                    !- Hour 7
  31.0,                    !- Hour 8
  31.0,                    !- Hour 9
  31.0,                    !- Hour 10
  31.0,                    !- Hour 11
  31.0,                    !- Hour 12
  31.0,                    !- Hour 13
  31.0,                    !- Hour 14
  31.0,                    !- Hour 15
  31.0,                    !- Hour 16
  31.0,                    !- Hour 17
  31.0,                    !- Hour 18
  31.0,                    !- Hour 19
  31.0,                    !- Hour 20
  31.0,                    !- Hour 21
  31.0,                    !- Hour 22
  31.0,                    !- Hour 23
  31.0;                    !- Hour 24

Schedule:Day:Hourly,
  CLGSETP_sunhol_day,      !- Name
  Temperature,             !- Schedule Type Limits Name
  31.0,                    !- Hour 1
  31.0,                    !- Hour 2
  31.0,                    !- Hour 3
  31.0,                    !- Hour 4
  31.0,                    !- Hour 5
  31.0,                    !- Hour 6
  31.0,                    !- Hour 7
  31.0,                    !- Hour 8
  31.0,                    !- Hour 9
  31.0,                    !- Hour 10
  31.0,                    !- Hour 11
  31.0,                    !- Hour 12
  31.0,                    !- Hour 13
  31.0,                    !- Hour 14
  31.0,                    !- Hour 15
  31.0,                    !- Hour 16
  31.0,                    !- Hour 17
  31.0,                    !- Hour 18
  31.0,                    !- Hour 19
  31.0,                    !- Hour 20
  31.0,                    !- Hour 21
  31.0,                    !- Hour 22
  31.0,                    !- Hour 23
  31.0;                    !- Hour 24

Schedule:Day:Hourly,
  CLGSETP_windes_day,      !- Name
  Temperature,             !- Schedule Type Limits Name
  31.0,                    !- Hour 1
  31.0,                    !- Hour 2
  31.0,                    !- Hour 3
  31.0,                    !- Hour 4
  31.0,                    !- Hour 5
  31.0,                    !- Hour 6
  31.0,                    !- Hour 7
  31.0,                    !- Hour 8
  31.0,                    !- Hour 9
  31.0,                    !- Hour 10
  31.0,                    !- Hour 11
  31.0,                    !- Hour 12
  31.0,                    !- Hour 13
  31.0,                    !- Hour 14
  31.0,                    !- Hour 15
  31.0,                    !- Hour 16
  31.0,                    !- Hour 17
  31.0,                    !- Hour 18
  31.0,                    !- Hour 19
  31.0,                    !- Hour 20
  31.0,                    !- Hour 21
  31.0,                    !- Hour 22
  31.0,                    !- Hour 23
  31.0;                    !- Hour 24

Schedule:Day:Hourly,
  CLGSETP_sumdes_day,      !- Name
  Temperature,             !- Schedule Type Limits Name
  24.0,                    !- Hour 1
  24.0,                    !- Hour 2
  24.0,                    !- Hour 3
  24.0,                    !- Hour 4
  24.0,                    !- Hour 5
  24.0,                    !- Hour 6
  24.0,                    !- Hour 7
  24.0,                    !- Hour 8
  24.0,                    !- Hour 9
  24.0,                    !- Hour 10
  24.0,                    !- Hour 11
  24.0,                    !- Hour 12
  24.0,                    !- Hour 13
  24.0,                    !- Hour 14
  24.0,                    !- Hour 15
  24.0,                    !- Hour 16
  24.0,                    !- Hour 17
  24.0,                    !- Hour 18
  24.0,                    !- Hour 19
  24.0,                    !- Hour 20
  24.0,                    !- Hour 21
  24.0,                    !- Hour 22
  24.0,                    !- Hour 23
  24.0;                    !- Hour 24

Schedule:Week:Daily,
  CLGSETP_week,            !- Name
  CLGSETP_sunhol_day,      !- Sunday Schedule:Day Name
  CLGSETP_wk_day,          !- Monday Schedule:Day Name
  CLGSETP_wk_day,          !- Tuesday Schedule:Day Name
  CLGSETP_wk_day,          !- Wednesday Schedule:Day Name
  CLGSETP_wk_day,          !- Thursday Schedule:Day Name
  CLGSETP_wk_day,          !- Friday Schedule:Day Name
  CLGSETP_sat_day,         !- Saturday Schedule:Day Name
  CLGSETP_sunhol_day,      !- Holiday Schedule:Day Name
  CLGSETP_sumdes_day,      !- SummerDesignDay Schedule:Day Name
  CLGSETP_windes_day,      !- WinterDesignDay Schedule:Day Name
  CLGSETP_wk_day,          !- CustomDay1 Schedule:Day Name
  CLGSETP_wk_day;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  CLGSETP_week,            !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Day:Hourly,
  MINOA_wd_day,            !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0,                     !- Hour 1
  0.0,                     !- Hour 2
  0.0,                     !- Hour 3
  0.0,                     !- Hour 4
  0.0,                     !- Hour 5
  1.0,                     !- Hour 6
  1.0,                     !- Hour 7
  1,                       !- Hour 8
  1,                       !- Hour 9
  1,                       !- Hour 10
  1,                       !- Hour 11
  1,                       !- Hour 12
  1,                       !- Hour 13
  1,                       !- Hour 14
  1,                       !- Hour 15
  1,                       !- Hour 16
  1,                       !- Hour 17
  1,                       !- Hour 18
  1.0,                     !- Hour 19
  0.0,                     !- Hour 20
  0.0,                     !- Hour 21
  0.0,                     !- Hour 22
  0.0,                     !- Hour 23
  0.0;                     !- Hour 24

Schedule:Day:Hourly,
  MINOA_sat_day,           !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0,                     !- Hour 1
  0.0,                     !- Hour 2
  0.0,                     !- Hour 3
  0.0,                     !- Hour 4
  0.0,                     !- Hour 5
  0.0,                     !- Hour 6
  0.0,                     !- Hour 7
  0.0,                     !- Hour 8
  0.0,                     !- Hour 9
  0.0,                     !- Hour 10
  0.0,                     !- Hour 11
  0.0,                     !- Hour 12
  0.0,                     !- Hour 13
  0.0,                     !- Hour 14
  0.0,                     !- Hour 15
  0.0,                     !- Hour 16
  0.0,                     !- Hour 17
  0.0,                     !- Hour 18
  0.0,                     !- Hour 19
  0.0,                     !- Hour 20
  0.0,                     !- Hour 21
  0.0,                     !- Hour 22
  0.0,                     !- Hour 23
  0.0;                     !- Hour 24

Schedule:Day:Hourly,
  MINOA_sunhol_day,        !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0,                     !- Hour 1
  0.0,                     !- Hour 2
  0.0,                     !- Hour 3
  0.0,                     !- Hour 4
  0.0,                     !- Hour 5
  0.0,                     !- Hour 6
  0.0,                     !- Hour 7
  0.0,                     !- Hour 8
  0.0,                     !- Hour 9
  0.0,                     !- Hour 10
  0.0,                     !- Hour 11
  0.0,                     !- Hour 12
  0.0,                     !- Hour 13
  0.0,                     !- Hour 14
  0.0,                     !- Hour 15
  0.0,                     !- Hour 16
  0.0,                     !- Hour 17
  0.0,                     !- Hour 18
  0.0,                     !- Hour 19
  0.0,                     !- Hour 20
  0.0,                     !- Hour 21
  0.0,                     !- Hour 22
  0.0,                     !- Hour 23
  0.0;                     !- Hour 24

Schedule:Week:Daily,
  MINOA_week,              !- Name
  MINOA_sunhol_day,        !- Sunday Schedule:Day Name
  MINOA_wd_day,            !- Monday Schedule:Day Name
  MINOA_wd_day,            !- Tuesday Schedule:Day Name
  MINOA_wd_day,            !- Wednesday Schedule:Day Name
  MINOA_wd_day,            !- Thursday Schedule:Day Name
  MINOA_wd_day,            !- Friday Schedule:Day Name
  MINOA_sat_day,           !- Saturday Schedule:Day Name
  MINOA_sunhol_day,        !- Holiday Schedule:Day Name
  MINOA_wd_day,            !- SummerDesignDay Schedule:Day Name
  MINOA_wd_day,            !- WinterDesignDay Schedule:Day Name
  MINOA_wd_day,            !- CustomDay1 Schedule:Day Name
  MINOA_wd_day;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  MINOA_week,              !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Day:Hourly,
  Temp_Control_Type_Day,   !- Name
  Control Type,            !- Schedule Type Limits Name
  4,                       !- Hour 1
  4,                       !- Hour 2
  4,                       !- Hour 3
  4,                       !- Hour 4
  4,                       !- Hour 5
  4,                       !- Hour 6
  4,                       !- Hour 7
  4,                       !- Hour 8
  4,                       !- Hour 9
  4,                       !- Hour 10
  4,                       !- Hour 11
  4,                       !- Hour 12
  4,                       !- Hour 13
  4,                       !- Hour 14
  4,                       !- Hour 15
  4,                       !- Hour 16
  4,                       !- Hour 17
  4,                       !- Hour 18
  4,                       !- Hour 19
  4,                       !- Hour 20
  4,                       !- Hour 21
  4,                       !- Hour 22
  4,                       !- Hour 23
  4;                       !- Hour 24

Schedule:Week:Daily,
  Temp_Control_Type_week,  !- Name
  Temp_Control_Type_Day,   !- Sunday Schedule:Day Name
  Temp_Control_Type_Day,   !- Monday Schedule:Day Name
  Temp_Control_Type_Day,   !- Tuesday Schedule:Day Name
  Temp_Control_Type_Day,   !- Wednesday Schedule:Day Name
  Temp_Control_Type_Day,   !- Thursday Schedule:Day Name
  Temp_Control_Type_Day,   !- Friday Schedule:Day Name
  Temp_Control_Type_Day,   !- Saturday Schedule:Day Name
  Temp_Control_Type_Day,   !- Holiday Schedule:Day Name
  Temp_Control_Type_Day,   !- SummerDesignDay Schedule:Day Name
  Temp_Control_Type_Day,   !- WinterDesignDay Schedule:Day Name
  Temp_Control_Type_Day,   !- CustomDay1 Schedule:Day Name
  Temp_Control_Type_Day;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Temp_Control_Type_week,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  Summer Supply Air Temp Day Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  13.,                     !- Hour 1
  13.,                     !- Hour 2
  13.,                     !- Hour 3
  13.,                     !- Hour 4
  13.,                     !- Hour 5
  13.,                     !- Hour 6
  13.,                     !- Hour 7
  13.,                     !- Hour 8
  13.,                     !- Hour 9
  13.,                     !- Hour 10
  13.,                     !- Hour 11
  13.,                     !- Hour 12
  13.,                     !- Hour 13
  13.,                     !- Hour 14
  13.,                     !- Hour 15
  13.,                     !- Hour 16
  13.,                     !- Hour 17
  13.,                     !- Hour 18
  13.,                     !- Hour 19
  13.,                     !- Hour 20
  13.,                     !- Hour 21
  13.,                     !- Hour 22
  13.,                     !- Hour 23
  13.;                     !- Hour 24

Schedule:Day:Hourly,
  Winter Supply Air Temp Day Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  16.,                     !- Hour 1
  16.,                     !- Hour 2
  16.,                     !- Hour 3
  16.,                     !- Hour 4
  16.,                     !- Hour 5
  16.,                     !- Hour 6
  16.,                     !- Hour 7
  16.,                     !- Hour 8
  16.,                     !- Hour 9
  16.,                     !- Hour 10
  16.,                     !- Hour 11
  16.,                     !- Hour 12
  16.,                     !- Hour 13
  16.,                     !- Hour 14
  16.,                     !- Hour 15
  16.,                     !- Hour 16
  16.,                     !- Hour 17
  16.,                     !- Hour 18
  16.,                     !- Hour 19
  16.,                     !- Hour 20
  16.,                     !- Hour 21
  16.,                     !- Hour 22
  16.,                     !- Hour 23
  16.;                     !- Hour 24

Schedule:Week:Daily,
  Summer Supply Air Temp Week Sch,  !- Name
  Summer Supply Air Temp Day Sch,  !- Sunday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Monday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Tuesday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Wednesday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Thursday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Friday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Saturday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Holiday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- SummerDesignDay Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- WinterDesignDay Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- CustomDay1 Schedule:Day Name
  Summer Supply Air Temp Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Winter Supply Air Temp Week Sch,  !- Name
  Winter Supply Air Temp Day Sch,  !- Sunday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Monday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Tuesday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Wednesday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Thursday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Friday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Saturday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Holiday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- SummerDesignDay Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- WinterDesignDay Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- CustomDay1 Schedule:Day Name
  Winter Supply Air Temp Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Winter Supply Air Temp Week Sch,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  3,                       !- End Month 1
  31,                      !- End Day 1
  Summer Supply Air Temp Week Sch,  !- Schedule:Week Name 2
  4,                       !- Start Month 2
  1,                       !- Start Day 2
  9,                       !- End Month 2
  30,                      !- End Day 2
  Winter Supply Air Temp Week Sch,  !- Schedule:Week Name 3
  10,                      !- Start Month 3
  1,                       !- Start Day 3
  12,                      !- End Month 3
  31;                      !- End Day 3

Schedule:Day:Hourly,
  Chilled Water Loop Daily,!- Name
  Temperature,             !- Schedule Type Limits Name
  6.7,                     !- Hour 1
  6.7,                     !- Hour 2
  6.7,                     !- Hour 3
  6.7,                     !- Hour 4
  6.7,                     !- Hour 5
  6.7,                     !- Hour 6
  6.7,                     !- Hour 7
  6.7,                     !- Hour 8
  6.7,                     !- Hour 9
  6.7,                     !- Hour 10
  6.7,                     !- Hour 11
  6.7,                     !- Hour 12
  6.7,                     !- Hour 13
  6.7,                     !- Hour 14
  6.7,                     !- Hour 15
  6.7,                     !- Hour 16
  6.7,                     !- Hour 17
  6.7,                     !- Hour 18
  6.7,                     !- Hour 19
  6.7,                     !- Hour 20
  6.7,                     !- Hour 21
  6.7,                     !- Hour 22
  6.7,                     !- Hour 23
  6.7;                     !- Hour 24

Schedule:Week:Daily,
  Chilled Water Loop Weekly,  !- Name
  Chilled Water Loop Daily,!- Sunday Schedule:Day Name
  Chilled Water Loop Daily,!- Monday Schedule:Day Name
  Chilled Water Loop Daily,!- Tuesday Schedule:Day Name
  Chilled Water Loop Daily,!- Wednesday Schedule:Day Name
  Chilled Water Loop Daily,!- Thursday Schedule:Day Name
  Chilled Water Loop Daily,!- Friday Schedule:Day Name
  Chilled Water Loop Daily,!- Saturday Schedule:Day Name
  Chilled Water Loop Daily,!- Holiday Schedule:Day Name
  Chilled Water Loop Daily,!- SummerDesignDay Schedule:Day Name
  Chilled Water Loop Daily,!- WinterDesignDay Schedule:Day Name
  Chilled Water Loop Daily,!- CustomDay1 Schedule:Day Name
  Chilled Water Loop Daily;!- CustomDay2 Schedule:Day Name

Schedule:Year,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Chilled Water Loop Weekly,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  Hot Water Loop Daily,    !- Name
  Temperature,             !- Schedule Type Limits Name
  60.,                     !- Hour 1
  60.,                     !- Hour 2
  60.,                     !- Hour 3
  60.,                     !- Hour 4
  60.,                     !- Hour 5
  60.,                     !- Hour 6
  60.,                     !- Hour 7
  60.,                     !- Hour 8
  60.,                     !- Hour 9
  60.,                     !- Hour 10
  60.,                     !- Hour 11
  60.,                     !- Hour 12
  60.,                     !- Hour 13
  60.,                     !- Hour 14
  60.,                     !- Hour 15
  60.,                     !- Hour 16
  60.,                     !- Hour 17
  60.,                     !- Hour 18
  60.,                     !- Hour 19
  60.,                     !- Hour 20
  60.,                     !- Hour 21
  60.,                     !- Hour 22
  60.,                     !- Hour 23
  60.;                     !- Hour 24

Schedule:Week:Daily,
  Hot Water Loop Weekly,   !- Name
  Hot Water Loop Daily,    !- Sunday Schedule:Day Name
  Hot Water Loop Daily,    !- Monday Schedule:Day Name
  Hot Water Loop Daily,    !- Tuesday Schedule:Day Name
  Hot Water Loop Daily,    !- Wednesday Schedule:Day Name
  Hot Water Loop Daily,    !- Thursday Schedule:Day Name
  Hot Water Loop Daily,    !- Friday Schedule:Day Name
  Hot Water Loop Daily,    !- Saturday Schedule:Day Name
  Hot Water Loop Daily,    !- Holiday Schedule:Day Name
  Hot Water Loop Daily,    !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Daily,    !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Daily,    !- CustomDay1 Schedule:Day Name
  Hot Water Loop Daily;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Hot Water Loop Weekly,   !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  Heating Air Setpoint Daily,  !- Name
  Temperature,             !- Schedule Type Limits Name
  16.0,                    !- Hour 1
  16.0,                    !- Hour 2
  16.0,                    !- Hour 3
  16.0,                    !- Hour 4
  16.0,                    !- Hour 5
  16.0,                    !- Hour 6
  16.0,                    !- Hour 7
  16.0,                    !- Hour 8
  16.0,                    !- Hour 9
  16.0,                    !- Hour 10
  16.0,                    !- Hour 11
  16.0,                    !- Hour 12
  16.0,                    !- Hour 13
  16.0,                    !- Hour 14
  16.0,                    !- Hour 15
  16.0,                    !- Hour 16
  16.0,                    !- Hour 17
  16.0,                    !- Hour 18
  16.0,                    !- Hour 19
  16.0,                    !- Hour 20
  16.0,                    !- Hour 21
  16.0,                    !- Hour 22
  16.0,                    !- Hour 23
  16.0;                    !- Hour 24

Schedule:Week:Daily,
  Heating Air Setpoint Weekly,  !- Name
  Heating Air Setpoint Daily,  !- Sunday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Monday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Tuesday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Wednesday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Thursday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Friday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Saturday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Holiday Schedule:Day Name
  Heating Air Setpoint Daily,  !- SummerDesignDay Schedule:Day Name
  Heating Air Setpoint Daily,  !- WinterDesignDay Schedule:Day Name
  Heating Air Setpoint Daily,  !- CustomDay1 Schedule:Day Name
  Heating Air Setpoint Daily;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Heating Air Setpoint Weekly,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

##enddef

##def Schedule_Barracks_TypTstat[]

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Hotel/Motel HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: All days 24
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

! Schedule Hotel/Motel Lighting, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 04:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 05:00,            !- Field 5
  0.35,                    !- Field 6
  Until: 06:00,            !- Field 7
  0.8,                     !- Field 8
  Until: 18:00,            !- Field 9
  0.1,                     !- Field 10
  Until: 19:00,            !- Field 11
  0.35,                    !- Field 12
  Until: 22:00,            !- Field 13
  0.6,                     !- Field 14
  Until: 24:00,            !- Field 15
  0.05,                    !- Field 16
  For: Saturday WinterDesignDay,  !- Field 17
  Until: 04:00,            !- Field 18
  0.05,                    !- Field 19
  Until: 05:00,            !- Field 20
  0.35,                    !- Field 21
  Until: 06:00,            !- Field 22
  0.8,                     !- Field 23
  Until: 18:00,            !- Field 24
  0.1,                     !- Field 25
  Until: 19:00,            !- Field 26
  0.35,                    !- Field 27
  Until: 22:00,            !- Field 28
  0.6,                     !- Field 29
  Until: 24:00,            !- Field 30
  0.05,                    !- Field 31
  For: Sunday Holidays AllOtherDays,  !- Field 32
  Until: 04:00,            !- Field 33
  0.05,                    !- Field 34
  Until: 05:00,            !- Field 35
  0.35,                    !- Field 36
  Until: 06:00,            !- Field 37
  0.8,                     !- Field 38
  Until: 18:00,            !- Field 39
  0.1,                     !- Field 40
  Until: 19:00,            !- Field 41
  0.35,                    !- Field 42
  Until: 22:00,            !- Field 43
  0.6,                     !- Field 44
  Until: 24:00,            !- Field 45
  0.05;                    !- Field 46

! Schedule Hotel Motel Receptacles
Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,            !- Field 3
  0.3,                     !- Field 4
  Until: 02:00,            !- Field 5
  0.25,                    !- Field 6
  Until: 05:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 06:00,            !- Field 9
  0.3,                     !- Field 10
  Until: 07:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 08:00,            !- Field 13
  0.6,                     !- Field 14
  Until: 10:00,            !- Field 15
  0.5,                     !- Field 16
  Until: 18:00,            !- Field 17
  0.35,                    !- Field 18
  Until: 19:00,            !- Field 19
  0.7,                     !- Field 20
  Until: 20:00,            !- Field 21
  0.9,                     !- Field 22
  Until: 21:00,            !- Field 23
  0.95,                    !- Field 24
  Until: 22:00,            !- Field 25
  0.9,                     !- Field 26
  Until: 23:00,            !- Field 27
  0.7,                     !- Field 28
  Until: 24:00,            !- Field 29
  0.4,                     !- Field 30
  For: Saturday WinterDesignDay,  !- Field 31
  Until: 02:00,            !- Field 32
  0.3,                     !- Field 33
  Until: 06:00,            !- Field 34
  0.2,                     !- Field 35
  Until: 08:00,            !- Field 36
  0.4,                     !- Field 37
  Until: 10:00,            !- Field 38
  0.5,                     !- Field 39
  Until: 11:00,            !- Field 40
  0.4,                     !- Field 41
  Until: 18:00,            !- Field 42
  0.35,                    !- Field 43
  Until: 19:00,            !- Field 44
  0.7,                     !- Field 45
  Until: 22:00,            !- Field 46
  0.8,                     !- Field 47
  Until: 23:00,            !- Field 48
  0.7,                     !- Field 49
  Until: 24:00,            !- Field 50
  0.4,                     !- Field 51
  For: Sunday Holidays AllOtherDays,  !- Field 52
  Until: 02:00,            !- Field 53
  0.4,                     !- Field 54
  Until: 06:00,            !- Field 55
  0.3,                     !- Field 56
  Until: 07:00,            !- Field 57
  0.4,                     !- Field 58
  Until: 09:00,            !- Field 59
  0.5,                     !- Field 60
  Until: 13:00,            !- Field 61
  0.4,                     !- Field 62
  Until: 18:00,            !- Field 63
  0.3,                     !- Field 64
  Until: 19:00,            !- Field 65
  0.6,                     !- Field 66
  Until: 20:00,            !- Field 67
  0.8,                     !- Field 68
  Until: 21:00,            !- Field 69
  0.9,                     !- Field 70
  Until: 22:00,            !- Field 71
  0.7,                     !- Field 72
  Until: 23:00,            !- Field 73
  0.6,                     !- Field 74
  Until: 24:00,            !- Field 75
  0.4;                     !- Field 76

! Schedule Hotel/Motel Occupancy, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 05:00,            !- Field 3
  1,                       !- Field 4
  Until: 06:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 18:00,            !- Field 7
  0.0,                     !- Field 8
  Until: 19:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 24:00,            !- Field 11
  1,                       !- Field 12
  For: Saturday WinterDesignDay,  !- Field 13
  Until: 05:00,            !- Field 14
  1,                       !- Field 15
  Until: 06:00,            !- Field 16
  0.5,                     !- Field 17
  Until: 18:00,            !- Field 18
  0.0,                     !- Field 19
  Until: 19:00,            !- Field 20
  0.5,                     !- Field 21
  Until: 24:00,            !- Field 22
  1,                       !- Field 23
  For: Sunday Holidays AllOtherDays,  !- Field 24
  Until: 05:00,            !- Field 25
  1,                       !- Field 26
  Until: 06:00,            !- Field 27
  0.5,                     !- Field 28
  Until: 18:00,            !- Field 29
  0.0,                     !- Field 30
  Until: 19:00,            !- Field 31
  0.5,                     !- Field 32
  Until: 24:00,            !- Field 33
  1;                       !- Field 34

! Schedule Hotel/Motel Service Water Heating, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 9, Saturday 9.3, Sunday/Holidays 9
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,            !- Field 3
  0.2,                     !- Field 4
  Until: 04:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 05:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 06:00,            !- Field 9
  0.25,                    !- Field 10
  Until: 07:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 08:00,            !- Field 13
  0.6,                     !- Field 14
  Until: 09:00,            !- Field 15
  0.55,                    !- Field 16
  Until: 10:00,            !- Field 17
  0.45,                    !- Field 18
  Until: 11:00,            !- Field 19
  0.4,                     !- Field 20
  Until: 12:00,            !- Field 21
  0.45,                    !- Field 22
  Until: 13:00,            !- Field 23
  0.4,                     !- Field 24
  Until: 14:00,            !- Field 25
  0.35,                    !- Field 26
  Until: 17:00,            !- Field 27
  0.3,                     !- Field 28
  Until: 18:00,            !- Field 29
  0.4,                     !- Field 30
  Until: 19:00,            !- Field 31
  0.55,                    !- Field 32
  Until: 20:00,            !- Field 33
  0.6,                     !- Field 34
  Until: 21:00,            !- Field 35
  0.5,                     !- Field 36
  Until: 22:00,            !- Field 37
  0.55,                    !- Field 38
  Until: 23:00,            !- Field 39
  0.45,                    !- Field 40
  Until: 24:00,            !- Field 41
  0.25,                    !- Field 42
  For: Saturday WinterDesignDay,  !- Field 43
  Until: 01:00,            !- Field 44
  0.2,                     !- Field 45
  Until: 04:00,            !- Field 46
  0.15,                    !- Field 47
  Until: 05:00,            !- Field 48
  0.2,                     !- Field 49
  Until: 06:00,            !- Field 50
  0.25,                    !- Field 51
  Until: 07:00,            !- Field 52
  0.4,                     !- Field 53
  Until: 10:00,            !- Field 54
  0.5,                     !- Field 55
  Until: 11:00,            !- Field 56
  0.45,                    !- Field 57
  Until: 13:00,            !- Field 58
  0.5,                     !- Field 59
  Until: 14:00,            !- Field 60
  0.45,                    !- Field 61
  Until: 16:00,            !- Field 62
  0.4,                     !- Field 63
  Until: 17:00,            !- Field 64
  0.35,                    !- Field 65
  Until: 18:00,            !- Field 66
  0.4,                     !- Field 67
  Until: 20:00,            !- Field 68
  0.55,                    !- Field 69
  Until: 21:00,            !- Field 70
  0.5,                     !- Field 71
  Until: 22:00,            !- Field 72
  0.55,                    !- Field 73
  Until: 23:00,            !- Field 74
  0.4,                     !- Field 75
  Until: 24:00,            !- Field 76
  0.3,                     !- Field 77
  For: Sunday Holidays AllOtherDays,  !- Field 78
  Until: 01:00,            !- Field 79
  0.25,                    !- Field 80
  Until: 05:00,            !- Field 81
  0.2,                     !- Field 82
  Until: 06:00,            !- Field 83
  0.3,                     !- Field 84
  Until: 09:00,            !- Field 85
  0.5,                     !- Field 86
  Until: 10:00,            !- Field 87
  0.55,                    !- Field 88
  Until: 12:00,            !- Field 89
  0.5,                     !- Field 90
  Until: 14:00,            !- Field 91
  0.4,                     !- Field 92
  Until: 17:00,            !- Field 93
  0.3,                     !- Field 94
  Until: 18:00,            !- Field 95
  0.4,                     !- Field 96
  Until: 20:00,            !- Field 97
  0.5,                     !- Field 98
  Until: 21:00,            !- Field 99
  0.4,                     !- Field 100
  Until: 22:00,            !- Field 101
  0.5,                     !- Field 102
  Until: 23:00,            !- Field 103
  0.4,                     !- Field 104
  Until: 24:00,            !- Field 105
  0.2;                     !- Field 106

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.5;                     !- Field 4

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  21.;                     !- Field 4

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  24.;                     !- Field 4

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  16.0;                    !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

##enddef

##def Schedule_Barracks_TypTstatSetback[]
! Schedule set Schedule_Hotel_Motel_ASHRAE_90.1-1989_TypTstat[]

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Hotel/Motel HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: All days 24
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

! Schedule Hotel/Motel Lighting, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 04:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 05:00,            !- Field 5
  0.35,                    !- Field 6
  Until: 06:00,            !- Field 7
  0.8,                     !- Field 8
  Until: 18:00,            !- Field 9
  0.1,                     !- Field 10
  Until: 19:00,            !- Field 11
  0.35,                    !- Field 12
  Until: 22:00,            !- Field 13
  0.6,                     !- Field 14
  Until: 24:00,            !- Field 15
  0.05,                    !- Field 16
  For: Saturday WinterDesignDay,  !- Field 17
  Until: 04:00,            !- Field 18
  0.05,                    !- Field 19
  Until: 05:00,            !- Field 20
  0.35,                    !- Field 21
  Until: 06:00,            !- Field 22
  0.8,                     !- Field 23
  Until: 18:00,            !- Field 24
  0.1,                     !- Field 25
  Until: 19:00,            !- Field 26
  0.35,                    !- Field 27
  Until: 22:00,            !- Field 28
  0.6,                     !- Field 29
  Until: 24:00,            !- Field 30
  0.05,                    !- Field 31
  For: Sunday Holidays AllOtherDays,  !- Field 32
  Until: 04:00,            !- Field 33
  0.05,                    !- Field 34
  Until: 05:00,            !- Field 35
  0.35,                    !- Field 36
  Until: 06:00,            !- Field 37
  0.8,                     !- Field 38
  Until: 18:00,            !- Field 39
  0.1,                     !- Field 40
  Until: 19:00,            !- Field 41
  0.35,                    !- Field 42
  Until: 22:00,            !- Field 43
  0.6,                     !- Field 44
  Until: 24:00,            !- Field 45
  0.05;                    !- Field 46

! Schedule Hotel Motel Receptacles
Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,            !- Field 3
  0.3,                     !- Field 4
  Until: 02:00,            !- Field 5
  0.25,                    !- Field 6
  Until: 05:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 06:00,            !- Field 9
  0.3,                     !- Field 10
  Until: 07:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 08:00,            !- Field 13
  0.6,                     !- Field 14
  Until: 10:00,            !- Field 15
  0.5,                     !- Field 16
  Until: 18:00,            !- Field 17
  0.35,                    !- Field 18
  Until: 19:00,            !- Field 19
  0.7,                     !- Field 20
  Until: 20:00,            !- Field 21
  0.9,                     !- Field 22
  Until: 21:00,            !- Field 23
  0.95,                    !- Field 24
  Until: 22:00,            !- Field 25
  0.9,                     !- Field 26
  Until: 23:00,            !- Field 27
  0.7,                     !- Field 28
  Until: 24:00,            !- Field 29
  0.4,                     !- Field 30
  For: Saturday WinterDesignDay,  !- Field 31
  Until: 02:00,            !- Field 32
  0.3,                     !- Field 33
  Until: 06:00,            !- Field 34
  0.2,                     !- Field 35
  Until: 08:00,            !- Field 36
  0.4,                     !- Field 37
  Until: 10:00,            !- Field 38
  0.5,                     !- Field 39
  Until: 11:00,            !- Field 40
  0.4,                     !- Field 41
  Until: 18:00,            !- Field 42
  0.35,                    !- Field 43
  Until: 19:00,            !- Field 44
  0.7,                     !- Field 45
  Until: 22:00,            !- Field 46
  0.8,                     !- Field 47
  Until: 23:00,            !- Field 48
  0.7,                     !- Field 49
  Until: 24:00,            !- Field 50
  0.4,                     !- Field 51
  For: Sunday Holidays AllOtherDays,  !- Field 52
  Until: 02:00,            !- Field 53
  0.4,                     !- Field 54
  Until: 06:00,            !- Field 55
  0.3,                     !- Field 56
  Until: 07:00,            !- Field 57
  0.4,                     !- Field 58
  Until: 09:00,            !- Field 59
  0.5,                     !- Field 60
  Until: 13:00,            !- Field 61
  0.4,                     !- Field 62
  Until: 18:00,            !- Field 63
  0.3,                     !- Field 64
  Until: 19:00,            !- Field 65
  0.6,                     !- Field 66
  Until: 20:00,            !- Field 67
  0.8,                     !- Field 68
  Until: 21:00,            !- Field 69
  0.9,                     !- Field 70
  Until: 22:00,            !- Field 71
  0.7,                     !- Field 72
  Until: 23:00,            !- Field 73
  0.6,                     !- Field 74
  Until: 24:00,            !- Field 75
  0.4;                     !- Field 76

! Schedule Hotel/Motel Occupancy, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 05:00,            !- Field 3
  1,                       !- Field 4
  Until: 06:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 18:00,            !- Field 7
  0.0,                     !- Field 8
  Until: 19:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 24:00,            !- Field 11
  1,                       !- Field 12
  For: Saturday WinterDesignDay,  !- Field 13
  Until: 05:00,            !- Field 14
  1,                       !- Field 15
  Until: 06:00,            !- Field 16
  0.5,                     !- Field 17
  Until: 18:00,            !- Field 18
  0.0,                     !- Field 19
  Until: 19:00,            !- Field 20
  0.5,                     !- Field 21
  Until: 24:00,            !- Field 22
  1,                       !- Field 23
  For: Sunday Holidays AllOtherDays,  !- Field 24
  Until: 05:00,            !- Field 25
  1,                       !- Field 26
  Until: 06:00,            !- Field 27
  0.5,                     !- Field 28
  Until: 18:00,            !- Field 29
  0.0,                     !- Field 30
  Until: 19:00,            !- Field 31
  0.5,                     !- Field 32
  Until: 24:00,            !- Field 33
  1;                       !- Field 34

! Schedule Hotel/Motel Service Water Heating, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 9, Saturday 9.3, Sunday/Holidays 9
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,            !- Field 3
  0.2,                     !- Field 4
  Until: 04:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 05:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 06:00,            !- Field 9
  0.25,                    !- Field 10
  Until: 07:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 08:00,            !- Field 13
  0.6,                     !- Field 14
  Until: 09:00,            !- Field 15
  0.55,                    !- Field 16
  Until: 10:00,            !- Field 17
  0.45,                    !- Field 18
  Until: 11:00,            !- Field 19
  0.4,                     !- Field 20
  Until: 12:00,            !- Field 21
  0.45,                    !- Field 22
  Until: 13:00,            !- Field 23
  0.4,                     !- Field 24
  Until: 14:00,            !- Field 25
  0.35,                    !- Field 26
  Until: 17:00,            !- Field 27
  0.3,                     !- Field 28
  Until: 18:00,            !- Field 29
  0.4,                     !- Field 30
  Until: 19:00,            !- Field 31
  0.55,                    !- Field 32
  Until: 20:00,            !- Field 33
  0.6,                     !- Field 34
  Until: 21:00,            !- Field 35
  0.5,                     !- Field 36
  Until: 22:00,            !- Field 37
  0.55,                    !- Field 38
  Until: 23:00,            !- Field 39
  0.45,                    !- Field 40
  Until: 24:00,            !- Field 41
  0.25,                    !- Field 42
  For: Saturday WinterDesignDay,  !- Field 43
  Until: 01:00,            !- Field 44
  0.2,                     !- Field 45
  Until: 04:00,            !- Field 46
  0.15,                    !- Field 47
  Until: 05:00,            !- Field 48
  0.2,                     !- Field 49
  Until: 06:00,            !- Field 50
  0.25,                    !- Field 51
  Until: 07:00,            !- Field 52
  0.4,                     !- Field 53
  Until: 10:00,            !- Field 54
  0.5,                     !- Field 55
  Until: 11:00,            !- Field 56
  0.45,                    !- Field 57
  Until: 13:00,            !- Field 58
  0.5,                     !- Field 59
  Until: 14:00,            !- Field 60
  0.45,                    !- Field 61
  Until: 16:00,            !- Field 62
  0.4,                     !- Field 63
  Until: 17:00,            !- Field 64
  0.35,                    !- Field 65
  Until: 18:00,            !- Field 66
  0.4,                     !- Field 67
  Until: 20:00,            !- Field 68
  0.55,                    !- Field 69
  Until: 21:00,            !- Field 70
  0.5,                     !- Field 71
  Until: 22:00,            !- Field 72
  0.55,                    !- Field 73
  Until: 23:00,            !- Field 74
  0.4,                     !- Field 75
  Until: 24:00,            !- Field 76
  0.3,                     !- Field 77
  For: Sunday Holidays AllOtherDays,  !- Field 78
  Until: 01:00,            !- Field 79
  0.25,                    !- Field 80
  Until: 05:00,            !- Field 81
  0.2,                     !- Field 82
  Until: 06:00,            !- Field 83
  0.3,                     !- Field 84
  Until: 09:00,            !- Field 85
  0.5,                     !- Field 86
  Until: 10:00,            !- Field 87
  0.55,                    !- Field 88
  Until: 12:00,            !- Field 89
  0.5,                     !- Field 90
  Until: 14:00,            !- Field 91
  0.4,                     !- Field 92
  Until: 17:00,            !- Field 93
  0.3,                     !- Field 94
  Until: 18:00,            !- Field 95
  0.4,                     !- Field 96
  Until: 20:00,            !- Field 97
  0.5,                     !- Field 98
  Until: 21:00,            !- Field 99
  0.4,                     !- Field 100
  Until: 22:00,            !- Field 101
  0.5,                     !- Field 102
  Until: 23:00,            !- Field 103
  0.4,                     !- Field 104
  Until: 24:00,            !- Field 105
  0.2;                     !- Field 106

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.5;                     !- Field 4

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For SummerDesignDay,     !- Field 2
  Until: 24:00,            !- Field 3
  13.,                     !- Field 4
  For WinterDesignDay,     !- Field 5
  Until: 24:00,            !- Field 6
  21.0,                    !- Field 7
  For: AllOtherDays,       !- Field 8
  Until: 06:00,            !- Field 9
  13.,                     !- Field 10
  Until: 13:00,            !- Field 11
  21.0,                    !- Field 12
  Until: 24:00,            !- Field 13
  13.0;                    !- Field 14

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For SummerDesignDay,     !- Field 2
  Until: 24:00,            !- Field 3
  24.0,                    !- Field 4
  For WinterDesignDay,     !- Field 5
  Until: 24:00,            !- Field 6
  33.0,                    !- Field 7
  For: AllOtherDays,       !- Field 8
  Until: 06:00,            !- Field 9
  33.0,                    !- Field 10
  Until: 18:00,            !- Field 11
  24.0,                    !- Field 12
  Until: 24:00,            !- Field 13
  33.0;                    !- Field 14

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  13.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  16.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  13.0;                    !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

##enddef

##def Schedule_Supermarket_ASHRAE_90.1-1989_TypTstat[]
! Schedule set Schedule_Supermarket_ASHRAE_90.1-1989_TypTstat[]

! Hours: Weekly: 100, Yearly: 5214
Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 06:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 22:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Supermarket HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 15, Saturday 16, Sunday/Holidays 9
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 06:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 22:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

! Schedule Supermarket Lighting, ASHRAE 90.1-1989, Section 13
!Schedule:Compact,
!  BLDG_LIGHT_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekdays,           !- Field 2
!  Until: 06:00,            !- Field 3
!  0.05,                    !- Field 4
!  Until: 08:00,            !- Field 5
!  0.2,                     !- Field 6
!  Until: 09:00,            !- Field 7
!  0.5,                     !- Field 8
!  Until: 18:00,            !- Field 9
!  0.9,                     !- Field 10
!  Until: 20:00,            !- Field 11
!  0.6,                     !- Field 12
!  Until: 21:00,            !- Field 13
!  0.5,                     !- Field 14
!  Until: 22:00,            !- Field 15
!  0.2,                     !- Field 16
!  Until: 24:00,            !- Field 17
!  0.05,                    !- Field 18
!  For: Saturday,           !- Field 19
!  Until: 06:00,            !- Field 20
!  0.05,                    !- Field 21
!  Until: 08:00,            !- Field 22
!  0.1,                     !- Field 23
!  Until: 09:00,            !- Field 24
!  0.3,                     !- Field 25
!  Until: 10:00,            !- Field 26
!  0.6,                     !- Field 27
!  Until: 18:00,            !- Field 28
!  0.9,                     !- Field 29
!  Until: 19:00,            !- Field 30
!  0.5,                     !- Field 31
!  Until: 21:00,            !- Field 32
!  0.3,                     !- Field 33
!  Until: 22:00,            !- Field 34
!  0.1,                     !- Field 35
!  Until: 24:00,            !- Field 36
!  0.05,                    !- Field 37
!  For: SummerDesignDay,    !- Field 38
!  Until: 24:00,            !- Field 39
!  1.0,                     !- Field 40
!  For: WinterDesignDay,    !- Field 41
!  Until: 24:00,            !- Field 42
!  0.0,                     !- Field 43
!  For: Sunday Holidays AllOtherDays,  !- Field 44
!  Until: 06:00,            !- Field 45
!  0.05,                    !- Field 46
!  Until: 10:00,            !- Field 47
!  0.1,                     !- Field 48
!  Until: 12:00,            !- Field 49
!  0.4,                     !- Field 50
!  Until: 17:00,            !- Field 51
!  0.6,                     !- Field 52
!  Until: 18:00,            !- Field 53
!  0.4,                     !- Field 54
!  Until: 22:00,            !- Field 55
!  0.2,                     !- Field 56
!  Until: 24:00,            !- Field 57
!  0.05;                    !- Field 58
!

!Schedule_Supermarket_ASHRAE_90.1-1989_TypTstat profile modified to match FEDS occupied and
!unoccupied utilization rates
 


Schedule:Compact,
  BLDG_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.36, 
  Until: 2:00, 0.36, 
  Until: 3:00, 0.36, 
  Until: 4:00, 0.36, 
  Until: 5:00, 0.36, 
  Until: 6:00, 0.36, 
  Until: 7:00, 0.411176471, 
  Until: 8:00, 0.411176471, 
  Until: 9:00, 0.513529412, 
  Until: 10:00, 0.65, 
  Until: 11:00, 0.65, 
  Until: 12:00, 0.65, 
  Until: 13:00, 0.65, 
  Until: 14:00, 0.65, 
  Until: 15:00, 0.65, 
  Until: 16:00, 0.65, 
  Until: 17:00, 0.65, 
  Until: 18:00, 0.65, 
  Until: 19:00, 0.547647059, 
  Until: 20:00, 0.547647059, 
  Until: 21:00, 0.513529412, 
  Until: 22:00, 0.411176471, 
  Until: 23:00, 0.36, 
  Until: 24:00, 0.36,
  For: Saturday,
  Until: 1:00, 0.36, 
  Until: 2:00, 0.36, 
  Until: 3:00, 0.36, 
  Until: 4:00, 0.36, 
  Until: 5:00, 0.36, 
  Until: 6:00, 0.36, 
  Until: 7:00, 0.377058824, 
  Until: 8:00, 0.377058824, 
  Until: 9:00, 0.445294118, 
  Until: 10:00, 0.547647059, 
  Until: 11:00, 0.65, 
  Until: 12:00, 0.65, 
  Until: 13:00, 0.65, 
  Until: 14:00, 0.65, 
  Until: 15:00, 0.65, 
  Until: 16:00, 0.65, 
  Until: 17:00, 0.65, 
  Until: 18:00, 0.65, 
  Until: 19:00, 0.513529412, 
  Until: 20:00, 0.513529412, 
  Until: 21:00, 0.513529412, 
  Until: 22:00, 0.377058824, 
  Until: 23:00, 0.36, 
  Until: 24:00, 0.36,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 1:00, 0.36, 
  Until: 2:00, 0.36, 
  Until: 3:00, 0.36, 
  Until: 4:00, 0.36, 
  Until: 5:00, 0.36, 
  Until: 6:00, 0.36, 
  Until: 7:00, 0.377058824, 
  Until: 8:00, 0.377058824, 
  Until: 9:00, 0.377058824, 
  Until: 10:00, 0.377058824, 
  Until: 11:00, 0.479411765, 
  Until: 12:00, 0.479411765, 
  Until: 13:00, 0.547647059, 
  Until: 14:00, 0.547647059, 
  Until: 15:00, 0.547647059, 
  Until: 16:00, 0.547647059, 
  Until: 17:00, 0.547647059, 
  Until: 18:00, 0.479411765, 
  Until: 19:00, 0.411176471, 
  Until: 20:00, 0.411176471, 
  Until: 21:00, 0.411176471, 
  Until: 22:00, 0.411176471, 
  Until: 23:00, 0.36, 
  Until: 24:00, 0.36;



! Schedule Supermarket Occupancy, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 11:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 15:00,            !- Field 11
  0.7,                     !- Field 12
  Until: 16:00,            !- Field 13
  0.8,                     !- Field 14
  Until: 17:00,            !- Field 15
  0.7,                     !- Field 16
  Until: 19:00,            !- Field 17
  0.5,                     !- Field 18
  Until: 22:00,            !- Field 19
  0.3,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0,                     !- Field 22
  For: SummerDesignDay,    !- Field 23
  Until: 24:00,            !- Field 24
  1.0,                     !- Field 25
  For: Saturday,           !- Field 26
  Until: 06:00,            !- Field 27
  0.0,                     !- Field 28
  Until: 08:00,            !- Field 29
  0.1,                     !- Field 30
  Until: 09:00,            !- Field 31
  0.2,                     !- Field 32
  Until: 10:00,            !- Field 33
  0.5,                     !- Field 34
  Until: 11:00,            !- Field 35
  0.6,                     !- Field 36
  Until: 17:00,            !- Field 37
  0.8,                     !- Field 38
  Until: 18:00,            !- Field 39
  0.6,                     !- Field 40
  Until: 21:00,            !- Field 41
  0.2,                     !- Field 42
  Until: 22:00,            !- Field 43
  0.1,                     !- Field 44
  Until: 24:00,            !- Field 45
  0.0,                     !- Field 46
  For: WinterDesignDay,    !- Field 47
  Until: 24:00,            !- Field 48
  0.0,                     !- Field 49
  For: Sunday Holidays AllOtherDays,  !- Field 50
  Until: 06:00,            !- Field 51
  0.0,                     !- Field 52
  Until: 10:00,            !- Field 53
  0.1,                     !- Field 54
  Until: 12:00,            !- Field 55
  0.2,                     !- Field 56
  Until: 17:00,            !- Field 57
  0.4,                     !- Field 58
  Until: 18:00,            !- Field 59
  0.2,                     !- Field 60
  Until: 22:00,            !- Field 61
  0.1,                     !- Field 62
  Until: 24:00,            !- Field 63
  0.0;                     !- Field 64

! Schedule Retail Receptacle,
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
! Hours: Weekly: 89.4, Yearly: 4662
!Schedule:Compact,
!  BLDG_EQUIP_SCH,          !- Name
!  Fraction,                !- Schedule Type Limits Name
!  Through: 12/31,          !- Field 1
!  For: Weekdays,           !- Field 2
!  Until: 06:00,            !- Field 3
!  0.2,                     !- Field 4
!  Until: 08:00,            !- Field 5
!  0.4,                     !- Field 6
!  Until: 09:00,            !- Field 7
!  0.7,                     !- Field 8
!  Until: 18:00,            !- Field 9
!  0.9,                     !- Field 10
!  Until: 20:00,            !- Field 11
!  0.8,                     !- Field 12
!  Until: 21:00,            !- Field 13
!  0.7,                     !- Field 14
!  Until: 22:00,            !- Field 15
!  0.4,                     !- Field 16
!  Until: 24:00,            !- Field 17
!  0.2,                     !- Field 18
!  For: Saturday,           !- Field 19
!  Until: 06:00,            !- Field 20
!  0.15,                    !- Field 21
!  Until: 08:00,            !- Field 22
!  0.3,                     !- Field 23
!  Until: 09:00,            !- Field 24
!  0.5,                     !- Field 25
!  Until: 10:00,            !- Field 26
!  0.8,                     !- Field 27
!  Until: 18:00,            !- Field 28
!  0.9,                     !- Field 29
!  Until: 19:00,            !- Field 30
!  0.7,                     !- Field 31
!  Until: 21:00,            !- Field 32
!  0.5,                     !- Field 33
!  Until: 22:00,            !- Field 34
!  0.3,                     !- Field 35
!  Until: 24:00,            !- Field 36
!  0.15,                    !- Field 37
!  For: SummerDesignDay,    !- Field 38
!  Until: 24:00,            !- Field 39
!  1.0,                     !- Field 40
!  For: WinterDesignDay,    !- Field 41
!  Until: 24:00,            !- Field 42
!  0.0,                     !- Field 43
!  For: Sunday Holidays AllOtherDays,  !- Field 44
!  Until: 06:00,            !- Field 45
!  0.15,                    !- Field 46
!  Until: 10:00,            !- Field 47
!  0.3,                     !- Field 48
!  Until: 12:00,            !- Field 49
!  0.6,                     !- Field 50
!  Until: 17:00,            !- Field 51
!  0.8,                     !- Field 52
!  Until: 18:00,            !- Field 53
!  0.6,                     !- Field 54
!  Until: 22:00,            !- Field 55
!  0.4,                     !- Field 56
!  Until: 24:00,            !- Field 57
!  0.15;                    !- Field 58

!Schedule_Supermarket_ASHRAE_90.1-1989_TypTstat profile modified to match FEDS occupied and
!unoccupied utilization rates, weighted (by power density) average of Refrigeration, Food Prep, and Misc
!should only be used with FEDS requirement power density assumptions

Schedule:Compact,
  BLDG_EQUIP_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00, 0.281810292,
  Until: 2:00, 0.281810292,
  Until: 3:00, 0.281810292,
  Until: 4:00, 0.281810292,
  Until: 5:00, 0.281810292,
  Until: 6:00, 0.281810292,
  Until: 7:00, 0.29124562,
  Until: 8:00, 0.29124562,
  Until: 9:00, 0.305398613,
  Until: 10:00, 0.314833942,
  Until: 11:00, 0.314833942,
  Until: 12:00, 0.314833942,
  Until: 13:00, 0.314833942,
  Until: 14:00, 0.314833942,
  Until: 15:00, 0.314833942,
  Until: 16:00, 0.314833942,
  Until: 17:00, 0.314833942,
  Until: 18:00, 0.314833942,
  Until: 19:00, 0.310116277,
  Until: 20:00, 0.310116277,
  Until: 21:00, 0.305398613,
  Until: 22:00, 0.29124562,
  Until: 23:00, 0.281810292,
  Until: 24:00, 0.281810292,
  For: Saturday,
  Until: 1:00, 0.27945146,
  Until: 2:00, 0.27945146,
  Until: 3:00, 0.27945146,
  Until: 4:00, 0.27945146,
  Until: 5:00, 0.27945146,
  Until: 6:00, 0.27945146,
  Until: 7:00, 0.286527956,
  Until: 8:00, 0.286527956,
  Until: 9:00, 0.295963285,
  Until: 10:00, 0.310116277,
  Until: 11:00, 0.314833942,
  Until: 12:00, 0.314833942,
  Until: 13:00, 0.314833942,
  Until: 14:00, 0.314833942,
  Until: 15:00, 0.314833942,
  Until: 16:00, 0.314833942,
  Until: 17:00, 0.314833942,
  Until: 18:00, 0.314833942,
  Until: 19:00, 0.305398613,
  Until: 20:00, 0.295963285,
  Until: 21:00, 0.295963285,
  Until: 22:00, 0.286527956,
  Until: 23:00, 0.27945146,
  Until: 24:00, 0.27945146,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,  
  Until: 1:00, 0.27945146,
  Until: 2:00, 0.27945146,
  Until: 3:00, 0.27945146,
  Until: 4:00, 0.27945146,
  Until: 5:00, 0.27945146,
  Until: 6:00, 0.27945146,
