  Until: 13:00,            !- Field 11
  0.8,                     !- Field 12
  Until: 23:00,            !- Field 13
  0.9,                     !- Field 14
  Until: 24:00,            !- Field 17
  0.8,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 34
  Until: 24:00,            !- Field 35
  0.1,                     !- Field 36
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday,           !- Field 2
  Until: 07:00,            !- Field 3
  0.1,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.8,                     !- Field 8
  Until: 12:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 13:00,            !- Field 11
  0.8,                     !- Field 12
  Until: 18:00,            !- Field 13
  0.9,                     !- Field 14
  Until: 19:00,            !- Field 15
  0.4,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.1,                     !- Field 18
  For: SummerDesignDay,    !- Field 28
  Until: 24:00,            !- Field 29
  1.0,                     !- Field 30
  For: WinterDesignDay,    !- Field 31
  Until: 24:00,            !- Field 32
  0.0,                     !- Field 33
  For: Sunday Holidays AllOtherDays,  !- Field 34
  Until: 24:00,            !- Field 35
  0.1;                     !- Field 36

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,          !- Field 1
  For: Weekdays Saturday,  !- Field 2
  Until: 07:00,            !- Field 3
  15.5,                     !- Field 4
  Until: 18:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  15.5,                     !- Field 8
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until: 24:00,            !- Field 23
  15.5,                     !- Field 24
  Through: 9/30,          !- Field 1
  For: Weekdays Saturday,  !- Field 2
  Until: 05:00,            !- Field 3
  21.0,                     !- Field 4
  Until: 07:00,            !- Field 3
  15.5,                     !- Field 4
  Until: 24:00,            !- Field 7
  21.0,                     !- Field 8
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until: 24:00,            !- Field 23
  15.5,                     !- Field 24
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday,  !- Field 2
  Until: 07:00,            !- Field 3
  15.5,                     !- Field 4
  Until: 18:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  15.5,                     !- Field 8
  For SummerDesignDay,     !- Field 9
  Until: 24:00,            !- Field 10
  21.0,                     !- Field 11
  For WinterDesignDay,     !- Field 12
  Until: 24:00,            !- Field 13
  21.0,                     !- Field 14
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until: 24:00,            !- Field 23
  15.5;                     !- Field 24

Schedule:Compact,
  HTGSETP_ColdStorage_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.67;                     !- Field 4

Schedule:Compact,
  HTGSETP_HighDensityStorage_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  12.8;                     !- Field 4

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  30.0,                    !- Field 4
  Until: 17:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  30.0,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 08:00,            !- Field 10
  30.0,                    !- Field 11
  Until: 16:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  30.0,                    !- Field 15
  For WinterDesignDay,     !- Field 16
  Until: 24:00,            !- Field 17
  30.0,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,            !- Field 20
  30.0;                    !- Field 21

Schedule:Compact,
  CLGSETP_ColdStorage_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4.44;                     !- Field 4

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 3/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.37,                     !- Field 4
  Through: 9/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.89,                     !- Field 4
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.37;                     !- Field 4

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  -10.0;                   !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.0;                     !- Field 4

##enddef

##def Schedule_SummerCamp_TypTstat[]
! Schedule by Kosol; Edited by Daniel Studer 3/5/10

! Hours: Weekly: 168, Yearly: 8760
Schedule:Compact,
  APT_OCC_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 2/28,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 7:00,             !- Field 3
  1.0,                     !- Field 4
  Until: 8:00,             !- Field 5
  0.66,                    !- Field 6
  Until: 9:00,             !- Field 7
  0.44,                    !- Field 8
  Until: 17:00,            !- Field 11
  0.11,                     !- Field 12
  Until: 18:00,            !- Field 13
  0.77,                    !- Field 14
  Until: 19:00,            !- Field 13
  0.11,                    !- Field 14
  Until: 20:00,            !- Field 15
  0.77,                    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  Through: 10/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,             !- Field 3
  0.0,                     !- Field 4
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 7:00,             !- Field 3
  1.0,                     !- Field 4
  Until: 8:00,             !- Field 5
  0.66,                    !- Field 6
  Until: 9:00,             !- Field 7
  0.44,                    !- Field 8
  Until: 17:00,            !- Field 11
  0.11,                     !- Field 12
  Until: 18:00,            !- Field 13
  0.77,                    !- Field 14
  Until: 19:00,            !- Field 13
  0.11,                    !- Field 14
  Until: 20:00,            !- Field 15
  0.77,                    !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

Schedule:Compact,
  APT_EQP_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 2/28,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 6:00,             !- Field 13
  0.5,                    !- Field 14
  Until: 7:00,             !- Field 13
  0.9,                    !- Field 14
  Until: 8:00,             !- Field 15
  0.6,                    !- Field 16
  Until: 17:00,            !- Field 33
  0.3,                    !- Field 34
  Until: 18:00,            !- Field 35
  0.9,                     !- Field 36
  Until: 19:00,            !- Field 37
  0.5,                    !- Field 38
  Until: 20:00,            !- Field 37
  0.75,                    !- Field 38
  Until: 21:00,            !- Field 37
  0.9,                    !- Field 38
  Until: 24:00,            !- Field 45
  1.00,                    !- Field 46
  Through: 10/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,             !- Field 13
  0.0,                    !- Field 14
Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 6:00,             !- Field 13
  0.5,                    !- Field 14
  Until: 7:00,             !- Field 13
  0.9,                    !- Field 14
  Until: 8:00,             !- Field 15
  0.6,                    !- Field 16
  Until: 17:00,            !- Field 33
  0.3,                    !- Field 34
  Until: 18:00,            !- Field 35
  0.9,                     !- Field 36
  Until: 19:00,            !- Field 37
  0.5,                    !- Field 38
  Until: 20:00,            !- Field 37
  0.75,                    !- Field 38
  Until: 21:00,            !- Field 37
  0.9,                    !- Field 38
  Until: 24:00,            !- Field 45
  1.00;                    !- Field 46

Schedule:Compact,
  HTGSETP_SCH,         !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR:AllDays,             !- Field 2
  UNTIL: 24:00,            !- Field 3
  18.33;                    !- Field 4

Schedule:Compact,
  CLGSETP_SCH,         !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR:AllDays,             !- Field 2
  UNTIL: 24:00,            !- Field 3
  50;                    !- Field 4

Schedule:Compact,
  INFIL_SCH,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  HVACOperationSchd,       !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 2/28,          !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,            !- Field 3
  1,                       !- Field 4
  Through: 10/31,          !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,            !- Field 3
  0.0,                       !- Field 4
  Through: 12/31,          !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  32.22;                     !- Field 4

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 06:00,            !- Field 3
  80,                     !- Field 4
  Until: 23:00,            !- Field 5
  120,                     !- Field 6
  Until: 24:00,            !- Field 7
  80;                     !- Field 8

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 06:00,            !- Field 3
  0.74,                     !- Field 4
  Until: 23:00,            !- Field 7
  1.37,                     !- Field 8
  Until: 24:00,            !- Field 11
  0.74;                     !- Field 12

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 2/28,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 10/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0,                     !- Field 4
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 2/28,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 10/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0,                     !- Field 4
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
    Shade_Control_SCH,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 23:00,            !- Field 5
    0.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0;                     !- Field 8

Schedule:Compact,
  MINOA_SCHED,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 2/28,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 10/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0,                     !- Field 4
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

##enddef

! Created new

##def Schedule_Benchmarks_Warehouse[]
! Schedule set Schedule_Benchmarks_Warehouse[]
! Hours: Weekly: 58, Yearly: 3024

Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 17:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 07:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 16:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Warehouse HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 10, Saturday 8, Sunday/Holidays 0
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 17:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 07:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 16:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

! Schedule Warehouse Lighting , ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.1,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.4,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.7,                     !- Field 8
  Until: 12:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 13:00,            !- Field 11
  0.8,                     !- Field 12
  Until: 17:00,            !- Field 13
  0.9,                     !- Field 14
  Until: 18:00,            !- Field 15
  0.3,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.1,                     !- Field 18
  For: Saturday,           !- Field 19
  Until: 08:00,            !- Field 20
  0.1,                     !- Field 21
  Until: 09:00,            !- Field 22
  0.1,                     !- Field 23
  Until: 12:00,            !- Field 24
  0.24,                    !- Field 25
  Until: 24:00,            !- Field 26
  0.1,                     !- Field 27
  For: SummerDesignDay,    !- Field 28
  Until: 24:00,            !- Field 29
  1.0,                     !- Field 30
  For: WinterDesignDay,    !- Field 31
  Until: 24:00,            !- Field 32
  0.0,                     !- Field 33
  For: Sunday Holidays AllOtherDays,  !- Field 34
  Until: 24:00,            !- Field 35
  0.1;                     !- Field 36

! Schedule Warehouse Occupancy, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 6.8, Saturday 1.2, Sunday/Holidays 0
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.7,                     !- Field 8
  Until: 12:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 13:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 16:00,            !- Field 13
  0.85,                    !- Field 14
  Until: 17:00,            !- Field 15
  0.2,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.0,                     !- Field 18
  For: SummerDesignDay,    !- Field 19
  Until: 24:00,            !- Field 20
  1.0,                     !- Field 21
  For: Saturday,           !- Field 22
  Until: 08:00,            !- Field 23
  0.0,                     !- Field 24
  Until: 12:00,            !- Field 25
  0.2,                     !- Field 26
  Until: 16:00,            !- Field 27
  0.1,                     !- Field 28
  Until: 24:00,            !- Field 29
  0.0,                     !- Field 30
  For: WinterDesignDay,    !- Field 31
  Until: 24:00,            !- Field 32
  0.0,                     !- Field 33
  For: Sunday Holidays AllOtherDays,  !- Field 34
  Until: 24:00,            !- Field 35
  0.0;                     !- Field 36

! Schedule Warehouse Receptacle,
! MODIFIED for increased off-hours plug loads (to account for more IT and security equipment)
! Hours: Weekly: 56.3, Yearly: 2936
Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.1,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.8,                     !- Field 8
  Until: 12:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 13:00,            !- Field 11
  0.8,                     !- Field 12
  Until: 17:00,            !- Field 13
  0.9,                     !- Field 14
  Until: 18:00,            !- Field 15
  0.4,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.1,                     !- Field 18
  For: Saturday,           !- Field 19
  Until: 08:00,            !- Field 20
  0.1,                     !- Field 21
  Until: 09:00,            !- Field 22
  0.2,                     !- Field 23
  Until: 12:00,            !- Field 24
  0.4,                     !- Field 25
  Until: 24:00,            !- Field 26
  0.1,                     !- Field 27
  For: SummerDesignDay,    !- Field 28
  Until: 24:00,            !- Field 29
  1.0,                     !- Field 30
  For: WinterDesignDay,    !- Field 31
  Until: 24:00,            !- Field 32
  0.0,                     !- Field 33
  For: Sunday Holidays AllOtherDays,  !- Field 34
  Until: 24:00,            !- Field 35
  0.1;                     !- Field 36

! Schedule Elevator
Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 10:00,            !- Field 3
  0.00,                    !- Field 4
  Until: 11:00,            !- Field 5
  0.30,                    !- Field 6
  Until: 15:00,            !- Field 7
  0.00,                    !- Field 8
  Until: 16:00,            !- Field 9
  0.40,                    !- Field 10
  Until: 24:00,            !- Field 11
  0.00,                    !- Field 12
  For: Saturday WinterDesignDay,  !- Field 13
  Until: 24:00,            !- Field 14
  0.00,                    !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.00;                    !- Field 18

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  For: Saturday,           !- Field 5
  Until: 24:00,            !- Field 6
  1.0,                     !- Field 7
  For: WinterDesignDay,    !- Field 8
  Until: 24:00,            !- Field 9
  1.0,                     !- Field 10
  For: Sunday Holidays AllOtherDays,  !- Field 11
  Until: 24:00,            !- Field 12
  1.0;                     !- Field 13

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  For: Saturday,           !- Field 5
  Until: 24:00,            !- Field 6
  1.0,                     !- Field 7
  For: WinterDesignDay,    !- Field 8
  Until: 24:00,            !- Field 9
  1.0,                     !- Field 10
  For: Sunday Holidays AllOtherDays,  !- Field 11
  Until: 24:00,            !- Field 12
  1.0;                     !- Field 13

! Schedule Warehouse Service Water Heating, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 4.29, Saturday 0.91, Sunday/Holidays 0.52
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 04:00,            !- Field 3
  0.02,                    !- Field 4
  Until: 05:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.07,                    !- Field 8
  Until: 08:00,            !- Field 9
  0.1,                     !- Field 10
  Until: 09:00,            !- Field 11
  0.3,                     !- Field 12
  Until: 11:00,            !- Field 13
  0.36,                    !- Field 14
  Until: 12:00,            !- Field 15
  0.46,                    !- Field 16
  Until: 13:00,            !- Field 17
  0.57,                    !- Field 18
  Until: 14:00,            !- Field 19
  0.43,                    !- Field 20
  Until: 15:00,            !- Field 21
  0.38,                    !- Field 22
  Until: 16:00,            !- Field 23
  0.4,                     !- Field 24
  Until: 17:00,            !- Field 25
  0.3,                     !- Field 26
  Until: 18:00,            !- Field 27
  0.18,                    !- Field 28
  Until: 24:00,            !- Field 29
  0.03,                    !- Field 30
  For: Saturday WinterDesignDay,  !- Field 31
  Until: 08:00,            !- Field 32
  0.02,                    !- Field 33
  Until: 09:00,            !- Field 34
  0.06,                    !- Field 35
  Until: 11:00,            !- Field 36
  0.12,                    !- Field 37
  Until: 12:00,            !- Field 38
  0.17,                    !- Field 39
  Until: 14:00,            !- Field 40
  0.04,                    !- Field 41
  Until: 24:00,            !- Field 42
  0.02,                    !- Field 43
  For: Sunday Holidays AllOtherDays,  !- Field 44
  Until: 12:00,            !- Field 45
  0.02,                    !- Field 46
  Until: 14:00,            !- Field 47
  0.04,                    !- Field 48
  Until: 24:00,            !- Field 49
  0.02;                    !- Field 50

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,  !- Field 2
  Until: 06:00,            !- Field 3
  15.5,                     !- Field 4
  Until: 17:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  15.5,                     !- Field 8
  For SummerDesignDay,     !- Field 9
  Until: 24:00,            !- Field 10
  15.5,                     !- Field 11
  For WinterDesignDay,     !- Field 12
  Until: 24:00,            !- Field 13
  21.0,                     !- Field 14
  For: Saturday,           !- Field 15
  Until: 07:00,            !- Field 16
  15.5,                     !- Field 17
  Until: 16:00,            !- Field 18
  21.0,                    !- Field 19
  Until: 24:00,            !- Field 20
  15.5,                     !- Field 21
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until: 24:00,            !- Field 23
  15.5;                     !- Field 24

Schedule:Compact,
  HTGSETP_FineStorage_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  15.6;                     !- Field 4

Schedule:Compact,
  HTGSETP_BulkStorage_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  7.2;                     !- Field 4

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  30.0,                    !- Field 4
  Until: 17:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  30.0,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 08:00,            !- Field 10
  30.0,                    !- Field 11
  Until: 16:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  30.0,                    !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  30.0;                    !- Field 18

Schedule:Compact,
  CLGSETP_FineStorage_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  26.7;                     !- Field 4

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 17:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 08:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 16:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,            !- Field 20
  0.0;                     !- Field 21

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 17:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 07:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 16:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: AllOtherDays,       !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  -10.0;                   !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

##enddef

##def  Schedule_Benchmarks_SmallOffice[]
! Schedule set    Schedule_Benchmarks_SmallOffice

! Hours: Weekly: 92, Yearly: 4797
! Schedule Office Lighting,  ASHRAE 90.1-1989, Section 13 w/addenda
Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 07:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 08:00,            !- Field 7
  0.3,                     !- Field 8
  Until: 17:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 18:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 20:00,            !- Field 13
  0.3,                     !- Field 14
  Until: 22:00,            !- Field 15
  0.2,                     !- Field 16
  Until: 23:00,            !- Field 17
  0.1,                     !- Field 18
  Until: 24:00,            !- Field 19
  0.05,                    !- Field 20
  For: SummerDesignDay,    !- Field 21
  Until: 24:00,            !- Field 22
  1.0,                     !- Field 23
  For: Saturday,           !- Field 24
  Until: 06:00,            !- Field 25
  0.05,                    !- Field 26
  Until: 08:00,            !- Field 27
  0.1,                     !- Field 28
  Until: 12:00,            !- Field 29
  0.3,                     !- Field 30
  Until: 17:00,            !- Field 31
  0.15,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.05,                    !- Field 34
  For: WinterDesignDay,    !- Field 35
  Until: 24:00,            !- Field 36
  0.0,                     !- Field 37
  For: Sunday Holidays AllOtherDays,  !- Field 38
  Until: 24:00,            !- Field 39
  0.05;                    !- Field 40

! Schedule Office Receptacle,  ASHRAE 90.1-1989, Section 13
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
! Hours: Weekly: 86.15, Yearly: 4492
Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 08:00,            !- Field 3
  0.40,                    !- Field 4
  Until: 12:00,            !- Field 5
  0.90,                    !- Field 6
  Until: 13:00,            !- Field 7
  0.80,                    !- Field 8
  Until: 17:00,            !- Field 9
  0.90,                    !- Field 10
  Until: 18:00,            !- Field 11
  0.50,                    !- Field 12
  Until: 24:00,            !- Field 13
  0.40,                    !- Field 14
  For: SummerDesignDay,    !- Field 15
  Until: 24:00,            !- Field 16
  1.0,                     !- Field 17
  For: Saturday,           !- Field 18
  Until: 06:00,            !- Field 19
  0.30,                    !- Field 20
  Until: 08:00,            !- Field 21
  0.4,                     !- Field 22
  Until: 12:00,            !- Field 23
  0.5,                     !- Field 24
  Until: 17:00,            !- Field 25
  0.35,                    !- Field 26
  Until: 24:00,            !- Field 27
  0.30,                    !- Field 28
  For: WinterDesignDay,    !- Field 29
  Until: 24:00,            !- Field 30
  0.0,                     !- Field 31
  For: Sunday Holidays AllOtherDays,  !- Field 32
  Until: 24:00,            !- Field 33
  0.30;                    !- Field 34

! Schedule Office Occupancy,
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 08:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 12:00,            !- Field 9
  0.95,                    !- Field 10
  Until: 13:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 17:00,            !- Field 13
  0.95,                    !- Field 14
  Until: 18:00,            !- Field 15
  0.3,                     !- Field 16
  Until: 20:00,            !- Field 17
  0.1,                     !- Field 18
  Until: 24:00,            !- Field 19
  0.05,                    !- Field 20
  For: SummerDesignDay,    !- Field 21
  Until: 06:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 22:00,            !- Field 24
  1.0,                     !- Field 25
  Until: 24:00,            !- Field 26
  0.05,                    !- Field 27
  For: Saturday,           !- Field 28
  Until: 06:00,            !- Field 29
  0.0,                     !- Field 30
  Until: 08:00,            !- Field 31
  0.1,                     !- Field 32
  Until: 12:00,            !- Field 33
  0.3,                     !- Field 34
  Until: 17:00,            !- Field 35
  0.1,                     !- Field 36
  Until: 19:00,            !- Field 37
  0.0,                     !- Field 38
  Until: 24:00,            !- Field 39
  0.0,                     !- Field 40
  For: WinterDesignDay,    !- Field 41
  Until: 24:00,            !- Field 42
  0.0,                     !- Field 43
  For: AllOtherDays,       !- Field 44
  Until: 24:00,            !- Field 45
  0.0;                     !- Field 46

! Schedule Elevator
Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.35,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.69,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.43,                    !- Field 10
  Until: 11:00,            !- Field 11
  0.37,                    !- Field 12
  Until: 12:00,            !- Field 13
  0.43,                    !- Field 14
  Until: 13:00,            !- Field 15
  0.58,                    !- Field 16
  Until: 14:00,            !- Field 17
  0.48,                    !- Field 18
  Until: 15:00,            !- Field 19
  0.37,                    !- Field 20
  Until: 16:00,            !- Field 21
  0.37,                    !- Field 22
  Until: 17:00,            !- Field 23
  0.46,                    !- Field 24
  Until: 18:00,            !- Field 25
  0.62,                    !- Field 26
  Until: 19:00,            !- Field 27
  0.12,                    !- Field 28
  Until: 20:00,            !- Field 29
  0.04,                    !- Field 30
  Until: 21:00,            !- Field 31
  0.04,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.00,                    !- Field 34
  For: Saturday WinterDesignDay,  !- Field 35
  Until: 07:00,            !- Field 36
  0.0,                     !- Field 37
  Until: 08:00,            !- Field 38
  0.16,                    !- Field 39
  Until: 09:00,            !- Field 40
  0.14,                    !- Field 41
  Until: 10:00,            !- Field 42
  0.21,                    !- Field 43
  Until: 11:00,            !- Field 44
  0.18,                    !- Field 45
  Until: 12:00,            !- Field 46
  0.25,                    !- Field 47
  Until: 13:00,            !- Field 48
  0.21,                    !- Field 49
  Until: 14:00,            !- Field 50
  0.13,                    !- Field 51
  Until: 15:00,            !- Field 52
  0.08,                    !- Field 53
  Until: 16:00,            !- Field 54
  0.04,                    !- Field 55
  Until: 17:00,            !- Field 56
  0.05,                    !- Field 57
  Until: 18:00,            !- Field 58
  0.06,                    !- Field 59
  Until: 24:00,            !- Field 60
  0.00,                    !- Field 61
  For: Sunday Holidays AllOtherDays,  !- Field 62
  Until: 24:00,            !- Field 63
  0.0;                     !- Field 64

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  0.5,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

Schedule:Compact,
  INFIL_QUARTER_ON_SCH,    !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.25,                    !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  0.25,                    !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

! Schedule Office Service Water Heating, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 05:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 06:00,            !- Field 5
  0.08,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.07,                    !- Field 8
  Until: 08:00,            !- Field 9
  0.19,                    !- Field 10
  Until: 09:00,            !- Field 11
  0.35,                    !- Field 12
  Until: 10:00,            !- Field 13
  0.38,                    !- Field 14
  Until: 11:00,            !- Field 15
  0.39,                    !- Field 16
  Until: 12:00,            !- Field 17
  0.47,                    !- Field 18
  Until: 13:00,            !- Field 19
  0.57,                    !- Field 20
  Until: 14:00,            !- Field 21
  0.54,                    !- Field 22
  Until: 15:00,            !- Field 23
  0.34,                    !- Field 24
  Until: 16:00,            !- Field 25
  0.33,                    !- Field 26
  Until: 17:00,            !- Field 27
  0.44,                    !- Field 28
  Until: 18:00,            !- Field 29
  0.26,                    !- Field 30
  Until: 19:00,            !- Field 31
  0.21,                    !- Field 32
  Until: 20:00,            !- Field 33
  0.15,                    !- Field 34
  Until: 21:00,            !- Field 35
  0.17,                    !- Field 36
  Until: 22:00,            !- Field 37
  0.08,                    !- Field 38
  Until: 24:00,            !- Field 39
  0.05,                    !- Field 40
  For: Saturday WinterDesignDay,  !- Field 41
  Until: 05:00,            !- Field 42
  0.05,                    !- Field 43
  Until: 06:00,            !- Field 44
  0.08,                    !- Field 45
  Until: 07:00,            !- Field 46
  0.07,                    !- Field 47
  Until: 08:00,            !- Field 48
  0.11,                    !- Field 49
  Until: 09:00,            !- Field 50
  0.15,                    !- Field 51
  Until: 10:00,            !- Field 52
  0.21,                    !- Field 53
  Until: 11:00,            !- Field 54
  0.19,                    !- Field 55
  Until: 12:00,            !- Field 56
  0.23,                    !- Field 57
  Until: 13:00,            !- Field 58
  0.20,                    !- Field 59
  Until: 14:00,            !- Field 60
  0.19,                    !- Field 61
  Until: 15:00,            !- Field 62
  0.15,                    !- Field 63
  Until: 16:00,            !- Field 64
  0.13,                    !- Field 65
  Until: 17:00,            !- Field 66
  0.14,                    !- Field 67
  Until: 21:00,            !- Field 68
  0.07,                    !- Field 69
  Until: 22:00,            !- Field 70
  0.09,                    !- Field 71
  Until: 24:00,            !- Field 72
  0.05,                    !- Field 73
  For: Sunday Holidays AllOtherDays,  !- Field 74
  Until: 05:00,            !- Field 75
  0.04,                    !- Field 76
  Until: 06:00,            !- Field 77
  0.07,                    !- Field 78
  Until: 11:00,            !- Field 79
  0.04,                    !- Field 80
  Until: 13:00,            !- Field 81
  0.06,                    !- Field 82
  Until: 14:00,            !- Field 83
  0.09,                    !- Field 84
  Until: 15:00,            !- Field 85
  0.06,                    !- Field 86
  Until: 21:00,            !- Field 87
  0.04,                    !- Field 88
  Until: 22:00,            !- Field 89
  0.07,                    !- Field 90
  Until: 24:00,            !- Field 91
  0.04;                    !- Field 92

Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Office HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 16, Saturday 12, Sunday/Holidays 0
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,  !- Field 2
  Until: 06:00,            !- Field 3
  15.6,                    !- Field 4
  Until: 22:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  15.6,                     !- Field 8
  For: Saturday,           !- Field 12
  Until: 06:00,            !- Field 13
  15.6,                    !- Field 14
  Until: 18:00,            !- Field 15
  21.0,                    !- Field 16
  Until: 24:00,            !- Field 17
  15.6,                    !- Field 18
  For: WinterDesignDay,    !- Field 19
  Until: 24:00,            !- Field 20
  21.0,                    !- Field 21
  For: AllOtherDays,       !- Field 22
  Until: 24:00,            !- Field 23
  15.6;                    !- Field 24

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  26.7,                    !- Field 4
  Until: 22:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  26.7,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  26.7,                    !- Field 11
  Until: 18:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  26.7,                    !- Field 15
  For: AllOtherDays,       !- Field 16
  Until: 24:00,            !- Field 17
  26.7;                    !- Field 18

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          

Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 07:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

Schedule:Compact,
  MinOA_Sched,             !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,!- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 07:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: AllOtherDays,       !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  13.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  13.0;                    !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

##enddef

##def Schedule_Benchmarks_Supermarket[]
! Schedule set Schedule_Benchmarks_Supermarket[]

! Hours: Weekly: 100, Yearly: 5214
Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 06:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 22:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Supermarket HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 15, Saturday 16, Sunday/Holidays 9
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 05:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 05:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 05:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 22:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

! Schedule Supermarket Lighting, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 08:00,            !- Field 5
  0.2,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.5,                     !- Field 8
  Until: 18:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 20:00,            !- Field 11
  0.6,                     !- Field 12
  Until: 21:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 22:00,            !- Field 15
  0.2,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.05,                    !- Field 18
  For: Saturday,           !- Field 19
  Until: 06:00,            !- Field 20
  0.05,                    !- Field 21
  Until: 08:00,            !- Field 22
  0.1,                     !- Field 23
  Until: 09:00,            !- Field 24
  0.3,                     !- Field 25
  Until: 10:00,            !- Field 26
  0.6,                     !- Field 27
  Until: 18:00,            !- Field 28
  0.9,                     !- Field 29
  Until: 19:00,            !- Field 30
  0.5,                     !- Field 31
  Until: 21:00,            !- Field 32
  0.3,                     !- Field 33
  Until: 22:00,            !- Field 34
  0.1,                     !- Field 35
  Until: 24:00,            !- Field 36
  0.05,                    !- Field 37
  For: SummerDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  1.0,                     !- Field 40
  For: WinterDesignDay,    !- Field 41
  Until: 24:00,            !- Field 42
  0.0,                     !- Field 43
  For: Sunday Holidays AllOtherDays,  !- Field 44
  Until: 06:00,            !- Field 45
  0.05,                    !- Field 46
  Until: 10:00,            !- Field 47
  0.1,                     !- Field 48
  Until: 12:00,            !- Field 49
  0.4,                     !- Field 50
  Until: 17:00,            !- Field 51
  0.6,                     !- Field 52
  Until: 18:00,            !- Field 53
  0.4,                     !- Field 54
  Until: 22:00,            !- Field 55
  0.2,                     !- Field 56
  Until: 24:00,            !- Field 57
  0.05;                    !- Field 58

! Schedule Supermarket Occupancy, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 11:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 15:00,            !- Field 11
  0.7,                     !- Field 12
  Until: 16:00,            !- Field 13
  0.8,                     !- Field 14
  Until: 17:00,            !- Field 15
  0.7,                     !- Field 16
  Until: 19:00,            !- Field 17
  0.5,                     !- Field 18
  Until: 22:00,            !- Field 19
  0.3,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0,                     !- Field 22
  For: SummerDesignDay,    !- Field 23
  Until: 24:00,            !- Field 24
  1.0,                     !- Field 25
  For: Saturday,           !- Field 26
  Until: 06:00,            !- Field 27
  0.0,                     !- Field 28
  Until: 08:00,            !- Field 29
  0.1,                     !- Field 30
  Until: 09:00,            !- Field 31
  0.2,                     !- Field 32
  Until: 10:00,            !- Field 33
  0.5,                     !- Field 34
  Until: 11:00,            !- Field 35
  0.6,                     !- Field 36
  Until: 17:00,            !- Field 37
  0.8,                     !- Field 38
  Until: 18:00,            !- Field 39
  0.6,                     !- Field 40
  Until: 21:00,            !- Field 41
  0.2,                     !- Field 42
  Until: 22:00,            !- Field 43
  0.1,                     !- Field 44
  Until: 24:00,            !- Field 45
  0.0,                     !- Field 46
  For: WinterDesignDay,    !- Field 47
  Until: 24:00,            !- Field 48
  0.0,                     !- Field 49
  For: Sunday Holidays AllOtherDays,  !- Field 50
  Until: 06:00,            !- Field 51
  0.0,                     !- Field 52
  Until: 10:00,            !- Field 53
  0.1,                     !- Field 54
  Until: 12:00,            !- Field 55
  0.2,                     !- Field 56
  Until: 17:00,            !- Field 57
  0.4,                     !- Field 58
  Until: 18:00,            !- Field 59
  0.2,                     !- Field 60
  Until: 22:00,            !- Field 61
  0.1,                     !- Field 62
  Until: 24:00,            !- Field 63
  0.0;                     !- Field 64

! Schedule Retail Receptacle,
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
! Hours: Weekly: 89.4, Yearly: 4662
Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.2,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.4,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.7,                     !- Field 8
  Until: 18:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 20:00,            !- Field 11
  0.8,                     !- Field 12
  Until: 21:00,            !- Field 13
  0.7,                     !- Field 14
  Until: 22:00,            !- Field 15
  0.4,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.2,                     !- Field 18
  For: Saturday,           !- Field 19
  Until: 06:00,            !- Field 20
  0.15,                    !- Field 21
  Until: 08:00,            !- Field 22
  0.3,                     !- Field 23
  Until: 09:00,            !- Field 24
  0.5,                     !- Field 25
  Until: 10:00,            !- Field 26
  0.8,                     !- Field 27
  Until: 18:00,            !- Field 28
  0.9,                     !- Field 29
  Until: 19:00,            !- Field 30
  0.7,                     !- Field 31
  Until: 21:00,            !- Field 32
  0.5,                     !- Field 33
  Until: 22:00,            !- Field 34
  0.3,                     !- Field 35
  Until: 24:00,            !- Field 36
  0.15,                    !- Field 37
  For: SummerDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  1.0,                     !- Field 40
  For: WinterDesignDay,    !- Field 41
  Until: 24:00,            !- Field 42
  0.0,                     !- Field 43
  For: Sunday Holidays AllOtherDays,  !- Field 44
  Until: 06:00,            !- Field 45
  0.15,                    !- Field 46
  Until: 10:00,            !- Field 47
  0.3,                     !- Field 48
  Until: 12:00,            !- Field 49
  0.6,                     !- Field 50
  Until: 17:00,            !- Field 51
  0.8,                     !- Field 52
  Until: 18:00,            !- Field 53
  0.6,                     !- Field 54
  Until: 22:00,            !- Field 55
  0.4,                     !- Field 56
  Until: 24:00,            !- Field 57
  0.15;                    !- Field 58

! Schedule Elevator
Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.12,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.22,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.64,                    !- Field 10
  Until: 11:00,            !- Field 11
  0.74,                    !- Field 12
  Until: 12:00,            !- Field 13
  0.68,                    !- Field 14
  Until: 13:00,            !- Field 15
  0.68,                    !- Field 16
  Until: 14:00,            !- Field 17
  0.71,                    !- Field 18
  Until: 15:00,            !- Field 19
  0.72,                    !- Field 20
  Until: 16:00,            !- Field 21
  0.72,                    !- Field 22
  Until: 17:00,            !- Field 23
  0.73,                    !- Field 24
  Until: 18:00,            !- Field 25
  0.68,                    !- Field 26
  Until: 19:00,            !- Field 27
  0.68,                    !- Field 28
  Until: 20:00,            !- Field 29
  0.58,                    !- Field 30
  Until: 21:00,            !- Field 31
  0.54,                    !- Field 32
  Until: 22:00,            !- Field 33
  0.00,                    !- Field 34
  Until: 24:00,            !- Field 35
  0.00,                    !- Field 36
  For: Saturday WinterDesignDay,  !- Field 37
  Until: 07:00,            !- Field 38
  0.0,                     !- Field 39
  Until: 08:00,            !- Field 40
  0.09,                    !- Field 41
  Until: 09:00,            !- Field 42
  0.21,                    !- Field 43
  Until: 10:00,            !- Field 44
  0.56,                    !- Field 45
  Until: 11:00,            !- Field 46
  0.66,                    !- Field 47
  Until: 12:00,            !- Field 48
  0.68,                    !- Field 49
  Until: 13:00,            !- Field 50
  0.68,                    !- Field 51
  Until: 14:00,            !- Field 52
  0.69,                    !- Field 53
  Until: 15:00,            !- Field 54
  0.70,                    !- Field 55
  Until: 16:00,            !- Field 56
  0.69,                    !- Field 57
  Until: 17:00,            !- Field 58
  0.66,                    !- Field 59
  Until: 18:00,            !- Field 60
  0.58,                    !- Field 61
  Until: 19:00,            !- Field 62
  0.47,                    !- Field 63
  Until: 20:00,            !- Field 64
  0.43,                    !- Field 65
  Until: 21:00,            !- Field 66
  0.43,                    !- Field 67
  Until: 22:00,            !- Field 68
  0.08,                    !- Field 69
  Until: 24:00,            !- Field 70
  0.00,                    !- Field 71
  For: Sunday Holidays AllOtherDays,  !- Field 72
  Until: 09:00,            !- Field 73
  0.00,                    !- Field 74
  Until: 10:00,            !- Field 75
  0.11,                    !- Field 76
  Until: 11:00,            !- Field 77
  0.13,                    !- Field 78
  Until: 12:00,            !- Field 79
  0.35,                    !- Field 80
  Until: 13:00,            !- Field 81
  0.37,                    !- Field 82
  Until: 14:00,            !- Field 83
  0.37,                    !- Field 84
  Until: 15:00,            !- Field 85
  0.39,                    !- Field 86
  Until: 16:00,            !- Field 87
  0.41,                    !- Field 88
  Until: 17:00,            !- Field 89
  0.38,                    !- Field 90
  Until: 18:00,            !- Field 91
  0.34,                    !- Field 92
  Until: 19:00,            !- Field 93
  0.03,                    !- Field 94
  Until: 24:00,            !- Field 95
  0.00;                    !- Field 96

! Schedule Retail Service Water Heating, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,            !- Field 3
  0.04,                    !- Field 4
  Until: 03:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.04,                    !- Field 8
  Until: 08:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 09:00,            !- Field 11
  0.23,                    !- Field 12
  Until: 10:00,            !- Field 13
  0.32,                    !- Field 14
  Until: 11:00,            !- Field 15
  0.41,                    !- Field 16
  Until: 12:00,            !- Field 17
  0.57,                    !- Field 18
  Until: 13:00,            !- Field 19
  0.62,                    !- Field 20
  Until: 14:00,            !- Field 21
  0.61,                    !- Field 22
  Until: 15:00,            !- Field 23
  0.5,                     !- Field 24
  Until: 16:00,            !- Field 25
  0.45,                    !- Field 26
  Until: 17:00,            !- Field 27
  0.46,                    !- Field 28
  Until: 18:00,            !- Field 29
  0.47,                    !- Field 30
  Until: 19:00,            !- Field 31
  0.42,                    !- Field 32
  Until: 20:00,            !- Field 33
  0.34,                    !- Field 34
  Until: 21:00,            !- Field 35
  0.33,                    !- Field 36
  Until: 22:00,            !- Field 37
  0.23,                    !- Field 38
  Until: 23:00,            !- Field 39
  0.13,                    !- Field 40
  Until: 24:00,            !- Field 41
  0.08,                    !- Field 42
  For: Saturday WinterDesignDay,  !- Field 43
  Until: 01:00,            !- Field 44
  0.11,                    !- Field 45
  Until: 02:00,            !- Field 46
  0.1,                     !- Field 47
  Until: 03:00,            !- Field 48
  0.08,                    !- Field 49
  Until: 06:00,            !- Field 50
  0.06,                    !- Field 51
  Until: 07:00,            !- Field 52
  0.07,                    !- Field 53
  Until: 08:00,            !- Field 54
  0.2,                     !- Field 55
  Until: 09:00,            !- Field 56
  0.24,                    !- Field 57
  Until: 10:00,            !- Field 58
  0.27,                    !- Field 59
  Until: 11:00,            !- Field 60
  0.42,                    !- Field 61
  Until: 12:00,            !- Field 62
  0.54,                    !- Field 63
  Until: 13:00,            !- Field 64
  0.59,                    !- Field 65
  Until: 14:00,            !- Field 66
  0.6,                     !- Field 67
  Until: 15:00,            !- Field 68
  0.49,                    !- Field 69
  Until: 16:00,            !- Field 70
  0.48,                    !- Field 71
  Until: 17:00,            !- Field 72
  0.47,                    !- Field 73
  Until: 18:00,            !- Field 74
  0.46,                    !- Field 75
  Until: 19:00,            !- Field 76
  0.44,                    !- Field 77
  Until: 20:00,            !- Field 78
  0.36,                    !- Field 79
  Until: 21:00,            !- Field 80
  0.29,                    !- Field 81
  Until: 22:00,            !- Field 82
  0.22,                    !- Field 83
  Until: 23:00,            !- Field 84
  0.16,                    !- Field 85
  Until: 24:00,            !- Field 86
  0.13,                    !- Field 87
  For: Sunday Holidays AllOtherDays,  !- Field 88
  Until: 03:00,            !- Field 89
  0.07,                    !- Field 90
  Until: 06:00,            !- Field 91
  0.06,                    !- Field 92
  Until: 07:00,            !- Field 93
  0.07,                    !- Field 94
  Until: 08:00,            !- Field 95
  0.1,                     !- Field 96
  Until: 09:00,            !- Field 97
  0.12,                    !- Field 98
  Until: 10:00,            !- Field 99
  0.14,                    !- Field 100
  Until: 11:00,            !- Field 101
  0.29,                    !- Field 102
  Until: 12:00,            !- Field 103
  0.31,                    !- Field 104
  Until: 14:00,            !- Field 105
  0.36,                    !- Field 106
  Until: 15:00,            !- Field 107
  0.34,                    !- Field 108
  Until: 16:00,            !- Field 109
  0.35,                    !- Field 110
  Until: 17:00,            !- Field 111
  0.37,                    !- Field 112
  Until: 18:00,            !- Field 113
  0.34,                    !- Field 114
  Until: 19:00,            !- Field 115
  0.25,                    !- Field 116
  Until: 20:00,            !- Field 117
  0.27,                    !- Field 118
  Until: 21:00,            !- Field 119
  0.21,                    !- Field 120
  Until: 22:00,            !- Field 121
  0.16,                    !- Field 122
  Until: 23:00,            !- Field 123
  0.1,                     !- Field 124
  Until: 24:00,            !- Field 125
  0.06;                    !- Field 126

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 06:00,            !- Field 20
  1.0,                     !- Field 21
  Until: 22:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  1.0;                     !- Field 25

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  0.5,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 08:00,            !- Field 20
  1.0,                     !- Field 21
  Until: 17:00,            !- Field 22
  0.5,                     !- Field 23
  Until: 24:00,            !- Field 24
  1.0;                     !- Field 25

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For SummerDesignDay,     !- Field 9
  Until: 24:00,            !- Field 10
  15.6,                    !- Field 11
  For: AllOtherDays,  !- Field 19
  Until:  6:00,            !- Field 20
  15.6,                    !- Field 21
  Until: 22:00,            !- Field 22
  21.,                     !- Field 23
  Until: 24:00,            !- Field 24
  15.6;                    !- Field 25

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For WinterDesignDay,     !- Field 2
  Until: 24:00,            !- Field 3
  30.0,                    !- Field 4
  For: AllOtherDays,       !- Field 5
  Until: 6:00,             !- Field 6
  30.0,                    !- Field 7
  Until: 22:00,            !- Field 8
  24.0,                    !- Field 9
  Until: 24:00,            !- Field 10
  30.0;                    !- Field 11

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 06:00,            !- Field 20
  0.0,                     !- Field 21
  Until: 22:00,            !- Field 22
  1.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  0.0;                     !- Field 25

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0;                     !- Field 8

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  13.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  13.0;                    !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

##enddef

##def  Schedule_Benchmarks_MediumOffice[]
! Schedule set    Schedule_Benchmarks_MediumOffice[]

! Hours: Weekly: 92, Yearly: 4797
! Schedule Office Lighting,  ASHRAE 90.1-1989, Section 13 w/addenda
Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,
  Until: 05:00, 0.05,
  Until: 07:00, 0.1,
  Until: 08:00, 0.3,
  Until: 17:00, 0.9,
  Until: 18:00, 0.7,
  Until: 20:00, 0.5,
  Until: 22:00, 0.3,
  Until: 23:00, 0.1,
  Until: 24:00, 0.05,
  For: Saturday,
  Until: 06:00, 0.05,
  Until: 08:00, 0.1,
  Until: 14:00, 0.5,
  Until: 17:00, 0.15,
  Until: 24:00, 0.05,
  For: SummerDesignDay,
  Until: 24:00, 1.0,
  For: WinterDesignDay,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 24:00, 0.05;

! Schedule Office Receptacle,  ASHRAE 90.1-1989, Section 13
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
! Hours: Weekly: 86.15, Yearly: 4492
Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,
  Until: 08:00, 0.40,
  Until: 12:00, 0.90,
  Until: 13:00, 0.80,
  Until: 17:00, 0.90,
  Until: 18:00, 0.80,
  Until: 20:00, 0.60,
  Until: 22:00, 0.50,
  Until: 24:00, 0.40,
  For: Saturday,
  Until: 06:00, 0.30,
  Until: 08:00, 0.4,
  Until: 14:00, 0.5,
  Until: 17:00, 0.35,
  Until: 24:00, 0.30,
  For: SummerDesignDay,
  Until: 24:00, 1.0,
  For: WinterDesignDay,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 24:00, 0.30;

! Schedule Office Occupancy,
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,
  Until: 06:00, 0.0,
  Until: 22:00, 1.0,
  Until: 24:00, 0.05,
  For: Weekdays,
  Until: 06:00, 0.0,
  Until: 07:00, 0.1,
  Until: 08:00, 0.2,
  Until: 12:00, 0.95,
  Until: 13:00, 0.5,
  Until: 17:00, 0.95,
  Until: 18:00, 0.7,
  Until: 20:00, 0.4,
  Until: 22:00, 0.1,
  Until: 24:00, 0.05,
  For: Saturday,
  Until: 06:00, 0.0,
  Until: 08:00, 0.1,
  Until: 14:00, 0.5,
  Until: 17:00, 0.1,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 24:00, 0.0;

! Schedule Elevator
Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.35,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.69,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.43,                    !- Field 10
  Until: 11:00,            !- Field 11
  0.37,                    !- Field 12
  Until: 12:00,            !- Field 13
  0.43,                    !- Field 14
  Until: 13:00,            !- Field 15
  0.58,                    !- Field 16
  Until: 14:00,            !- Field 17
  0.48,                    !- Field 18
  Until: 15:00,            !- Field 19
  0.37,                    !- Field 20
  Until: 16:00,            !- Field 21
  0.37,                    !- Field 22
  Until: 17:00,            !- Field 23
  0.46,                    !- Field 24
  Until: 18:00,            !- Field 25
  0.62,                    !- Field 26
  Until: 19:00,            !- Field 27
  0.12,                    !- Field 28
  Until: 20:00,            !- Field 29
  0.04,                    !- Field 30
  Until: 21:00,            !- Field 31
  0.04,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.00,                    !- Field 34
  For: Saturday WinterDesignDay,  !- Field 35
  Until: 07:00,            !- Field 36
  0.0,                     !- Field 37
  Until: 08:00,            !- Field 38
  0.16,                    !- Field 39
  Until: 09:00,            !- Field 40
  0.14,                    !- Field 41
  Until: 10:00,            !- Field 42
  0.21,                    !- Field 43
  Until: 11:00,            !- Field 44
  0.18,                    !- Field 45
  Until: 12:00,            !- Field 46
  0.25,                    !- Field 47
  Until: 13:00,            !- Field 48
  0.21,                    !- Field 49
  Until: 14:00,            !- Field 50
  0.13,                    !- Field 51
  Until: 15:00,            !- Field 52
  0.08,                    !- Field 53
  Until: 16:00,            !- Field 54
  0.04,                    !- Field 55
  Until: 17:00,            !- Field 56
  0.05,                    !- Field 57
  Until: 18:00,            !- Field 58
  0.06,                    !- Field 59
  Until: 24:00,            !- Field 60
  0.00,                    !- Field 61
  For: Sunday Holidays AllOtherDays,  !- Field 62
  Until: 24:00,            !- Field 63
  0.0;                     !- Field 64

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  0.5,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

Schedule:Compact,
  INFIL_QUARTER_ON_SCH,    !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.25,                    !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  0.25,                    !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

! Schedule Office Service Water Heating, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 05:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 06:00,            !- Field 5
  0.08,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.07,                    !- Field 8
  Until: 08:00,            !- Field 9
  0.19,                    !- Field 10
  Until: 09:00,            !- Field 11
  0.35,                    !- Field 12
  Until: 10:00,            !- Field 13
  0.38,                    !- Field 14
  Until: 11:00,            !- Field 15
  0.39,                    !- Field 16
  Until: 12:00,            !- Field 17
  0.47,                    !- Field 18
  Until: 13:00,            !- Field 19
  0.57,                    !- Field 20
  Until: 14:00,            !- Field 21
  0.54,                    !- Field 22
  Until: 15:00,            !- Field 23
  0.34,                    !- Field 24
  Until: 16:00,            !- Field 25
  0.33,                    !- Field 26
  Until: 17:00,            !- Field 27
  0.44,                    !- Field 28
  Until: 18:00,            !- Field 29
  0.26,                    !- Field 30
  Until: 19:00,            !- Field 31
  0.21,                    !- Field 32
  Until: 20:00,            !- Field 33
  0.15,                    !- Field 34
  Until: 21:00,            !- Field 35
  0.17,                    !- Field 36
  Until: 22:00,            !- Field 37
  0.08,                    !- Field 38
  Until: 24:00,            !- Field 39
  0.05,                    !- Field 40
  For: Saturday WinterDesignDay,  !- Field 41
  Until: 05:00,            !- Field 42
  0.05,                    !- Field 43
  Until: 06:00,            !- Field 44
  0.08,                    !- Field 45
  Until: 07:00,            !- Field 46
  0.07,                    !- Field 47
  Until: 08:00,            !- Field 48
  0.11,                    !- Field 49
  Until: 09:00,            !- Field 50
  0.15,                    !- Field 51
  Until: 10:00,            !- Field 52
  0.21,                    !- Field 53
  Until: 11:00,            !- Field 54
  0.19,                    !- Field 55
  Until: 12:00,            !- Field 56
  0.23,                    !- Field 57
  Until: 13:00,            !- Field 58
  0.20,                    !- Field 59
  Until: 14:00,            !- Field 60
  0.19,                    !- Field 61
  Until: 15:00,            !- Field 62
  0.15,                    !- Field 63
  Until: 16:00,            !- Field 64
  0.13,                    !- Field 65
  Until: 17:00,            !- Field 66
  0.14,                    !- Field 67
  Until: 21:00,            !- Field 68
  0.07,                    !- Field 69
  Until: 22:00,            !- Field 70
  0.09,                    !- Field 71
  Until: 24:00,            !- Field 72
  0.05,                    !- Field 73
  For: Sunday Holidays AllOtherDays,  !- Field 74
  Until: 05:00,            !- Field 75
  0.04,                    !- Field 76
  Until: 06:00,            !- Field 77
  0.07,                    !- Field 78
  Until: 11:00,            !- Field 79
  0.04,                    !- Field 80
  Until: 13:00,            !- Field 81
  0.06,                    !- Field 82
  Until: 14:00,            !- Field 83
  0.09,                    !- Field 84
  Until: 15:00,            !- Field 85
  0.06,                    !- Field 86
  Until: 21:00,            !- Field 87
  0.04,                    !- Field 88
  Until: 22:00,            !- Field 89
  0.07,                    !- Field 90
  Until: 24:00,            !- Field 91
  0.04;                    !- Field 92

Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Office HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 16, Saturday 12, Sunday/Holidays 0
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,  !- Field 2
  Until: 06:00,            !- Field 3
  15.6,                    !- Field 4
  Until: 22:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  15.6,                     !- Field 8
  For SummerDesignDay,     !- Field 9
  Until: 24:00,            !- Field 10
  15.6,                    !- Field 11
  For: Saturday,           !- Field 12
  Until: 06:00,            !- Field 13
  15.6,                    !- Field 14
  Until: 17:00,            !- Field 15
  21.0,                    !- Field 16
  Until: 24:00,            !- Field 17
  15.6,                    !- Field 18
  For: WinterDesignDay,    !- Field 19
  Until: 24:00,            !- Field 20
  21.0,                    !- Field 21
  For: AllOtherDays,       !- Field 22
  Until: 24:00,            !- Field 23
  15.6;                    !- Field 24

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  26.7,                    !- Field 4
  Until: 22:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  26.7,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  26.7,                    !- Field 11
  Until: 18:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  26.7,                    !- Field 15
  For WinterDesignDay,     !- Field 16
  Until: 24:00,            !- Field 17
  26.7,                    !- Field 18
  For: AllOtherDays,  !- Field 19
  Until: 24:00,            !- Field 20
  26.7;                    !- Field 21

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          

Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For:  AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

Schedule:Compact,
  MinOA_Sched,             !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  12.8;                    !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  82.2;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

##enddef

##def  Schedule_Benchmarks_LargeOffice[]
! Schedule set    Schedule_Benchmarks_LargeOffice[]

! Hours: Weekly: 92, Yearly: 4797
! Schedule Office Lighting,  ASHRAE 90.1-1989, Section 13 w/addenda
Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,
  Until: 05:00, 0.05,
  Until: 07:00, 0.1,
  Until: 08:00, 0.3,
  Until: 17:00, 0.9,
  Until: 18:00, 0.7,
  Until: 20:00, 0.5,
  Until: 22:00, 0.3,
  Until: 23:00, 0.1,
  Until: 24:00, 0.05,
  For: Saturday,
  Until: 06:00, 0.05,
  Until: 08:00, 0.1,
  Until: 14:00, 0.5,
  Until: 17:00, 0.15,
  Until: 24:00, 0.05,
  For: SummerDesignDay,
  Until: 24:00, 1.0,
  For: WinterDesignDay,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 24:00, 0.05; 

! Schedule Office Receptacle,  ASHRAE 90.1-1989, Section 13
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
! Hours: Weekly: 86.15, Yearly: 4492
Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 08:00,            !- Field 3
  0.40,                    !- Field 4
  Until: 12:00,            !- Field 5
  0.90,                    !- Field 6
  Until: 13:00,            !- Field 7
  0.80,                    !- Field 8
  Until: 17:00,            !- Field 9
  0.90,                    !- Field 10
  Until: 18:00,            !- Field 11
  0.50,                    !- Field 12
  Until: 24:00,            !- Field 13
  0.40,                    !- Field 14
  For: SummerDesignDay,    !- Field 15
  Until: 24:00,            !- Field 16
  1.0,                     !- Field 17
  For: Saturday,           !- Field 18
  Until: 06:00,            !- Field 19
  0.30,                    !- Field 20
  Until: 08:00,            !- Field 21
  0.4,                     !- Field 22
  Until: 12:00,            !- Field 23
  0.5,                     !- Field 24
  Until: 17:00,            !- Field 25
  0.35,                    !- Field 26
  Until: 24:00,            !- Field 27
  0.30,                    !- Field 28
  For: WinterDesignDay,    !- Field 29
  Until: 24:00,            !- Field 30
  0.0,                     !- Field 31
  For: Sunday Holidays AllOtherDays,  !- Field 32
  Until: 24:00,            !- Field 33
  0.30;                    !- Field 34

! Schedule Office Occupancy,
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,
  Until: 06:00, 0.0,
  Until: 22:00, 1.0,
  Until: 24:00, 0.05,
  For: Weekdays,
  Until: 06:00, 0.0,
  Until: 07:00, 0.1,
  Until: 08:00, 0.2,
  Until: 12:00, 0.95,
  Until: 13:00, 0.5,
  Until: 17:00, 0.95,
  Until: 18:00, 0.7,
  Until: 20:00, 0.4,
  Until: 22:00, 0.1,
  Until: 24:00, 0.05,
  For: Saturday,
  Until: 06:00, 0.0,
  Until: 08:00, 0.1,
  Until: 14:00, 0.5,
  Until: 17:00, 0.1,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 24:00, 0.0;

! Schedule Elevator
Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,
  Until: 04:00, 0.05,
  Until: 05:00, 0.10,
  Until: 06:00, 0.20,
  Until: 07:00, 0.40,
  Until: 09:00, 0.50,
  Until: 10:00, 0.35,
  Until: 16:00, 0.15,
  Until: 17:00, 0.35,
  Until: 19:00, 0.50,
  Until: 21:00, 0.40,
  Until: 22:00, 0.30,
  Until: 23:00, 0.20,
  Until: 24:00, 0.10;  

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  0.5,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

Schedule:Compact,
  INFIL_QUARTER_ON_SCH,    !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.25,                    !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  0.25,                    !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

! Schedule Office Service Water Heating, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 05:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 06:00,            !- Field 5
  0.08,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.07,                    !- Field 8
  Until: 08:00,            !- Field 9
  0.19,                    !- Field 10
  Until: 09:00,            !- Field 11
  0.35,                    !- Field 12
  Until: 10:00,            !- Field 13
  0.38,                    !- Field 14
  Until: 11:00,            !- Field 15
  0.39,                    !- Field 16
  Until: 12:00,            !- Field 17
  0.47,                    !- Field 18
  Until: 13:00,            !- Field 19
  0.57,                    !- Field 20
  Until: 14:00,            !- Field 21
  0.54,                    !- Field 22
  Until: 15:00,            !- Field 23
  0.34,                    !- Field 24
  Until: 16:00,            !- Field 25
  0.33,                    !- Field 26
  Until: 17:00,            !- Field 27
  0.44,                    !- Field 28
  Until: 18:00,            !- Field 29
  0.26,                    !- Field 30
  Until: 19:00,            !- Field 31
  0.21,                    !- Field 32
  Until: 20:00,            !- Field 33
  0.15,                    !- Field 34
  Until: 21:00,            !- Field 35
  0.17,                    !- Field 36
  Until: 22:00,            !- Field 37
  0.08,                    !- Field 38
  Until: 24:00,            !- Field 39
  0.05,                    !- Field 40
  For: Saturday WinterDesignDay,  !- Field 41
  Until: 05:00,            !- Field 42
  0.05,                    !- Field 43
  Until: 06:00,            !- Field 44
  0.08,                    !- Field 45
  Until: 07:00,            !- Field 46
  0.07,                    !- Field 47
  Until: 08:00,            !- Field 48
  0.11,                    !- Field 49
  Until: 09:00,            !- Field 50
  0.15,                    !- Field 51
  Until: 10:00,            !- Field 52
  0.21,                    !- Field 53
  Until: 11:00,            !- Field 54
  0.19,                    !- Field 55
  Until: 12:00,            !- Field 56
  0.23,                    !- Field 57
  Until: 13:00,            !- Field 58
  0.20,                    !- Field 59
  Until: 14:00,            !- Field 60
  0.19,                    !- Field 61
  Until: 15:00,            !- Field 62
  0.15,                    !- Field 63
  Until: 16:00,            !- Field 64
  0.13,                    !- Field 65
  Until: 17:00,            !- Field 66
  0.14,                    !- Field 67
  Until: 21:00,            !- Field 68
  0.07,                    !- Field 69
  Until: 22:00,            !- Field 70
  0.09,                    !- Field 71
  Until: 24:00,            !- Field 72
  0.05,                    !- Field 73
  For: Sunday Holidays AllOtherDays,  !- Field 74
  Until: 05:00,            !- Field 75
  0.04,                    !- Field 76
  Until: 06:00,            !- Field 77
  0.07,                    !- Field 78
  Until: 11:00,            !- Field 79
  0.04,                    !- Field 80
  Until: 13:00,            !- Field 81
  0.06,                    !- Field 82
  Until: 14:00,            !- Field 83
  0.09,                    !- Field 84
  Until: 15:00,            !- Field 85
  0.06,                    !- Field 86
  Until: 21:00,            !- Field 87
  0.04,                    !- Field 88
  Until: 22:00,            !- Field 89
  0.07,                    !- Field 90
  Until: 24:00,            !- Field 91
  0.04;                    !- Field 92

Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Office HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 16, Saturday 12, Sunday/Holidays 0
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  15.6,                    !- Field 4
  Until: 22:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  15.6,                    !- Field 8
  For SummerDesignDay,     !- Field 9
  Until: 24:00,            !- Field 10
  15.6,                    !- Field 11
  For: Saturday,           !- Field 12
  Until: 06:00,            !- Field 13
  15.6,                    !- Field 14
  Until: 18:00,            !- Field 15
  21.0,                    !- Field 16
  Until: 24:00,            !- Field 17
  15.6,                    !- Field 18
  For: WinterDesignDay,    !- Field 19
  Until: 24:00,            !- Field 20
  21.0,                    !- Field 21
  For: AllOtherDays,       !- Field 22
  Until: 24:00,            !- Field 23
  15.6;                    !- Field 24
  
Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  26.7,                    !- Field 4
  Until: 22:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  26.7,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  26.7,                    !- Field 11
  Until: 18:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  26.7,                    !- Field 15
  For WinterDesignDay,     !- Field 16
  Until: 24:00,            !- Field 17
  26.7,                    !- Field 18
  For: AllOtherDays,       !- Field 19
  Until: 24:00,            !- Field 20
  26.7;                    !- Field 21

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          

Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 07:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

Schedule:Compact,
  MinOA_Sched,             !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  12.8;                    !- Field 4

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  82.2;                   !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

##enddef

##def  Schedule_Benchmarks_Hospital[]
! Schedule set    Schedule_Benchmarks_Hospital[]

Schedule:Compact,
    Hours_of_operation,
    on/off,
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0;

Schedule:Compact,
    ALWAYS_ON,        
    Fraction,         
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0;

Schedule:Compact,
    ALWAYS_OFF,        
    Fraction,         
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 0.0;

 Schedule:Compact,
    HVACOperationSchd,
    on/off,
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0;

 Schedule:Compact,
    BLDG_ELEVATORS,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 07:00, 0.2,
    Until: 08:00, 0.5,
    Until: 09:00, 0.75,
    Until: 10:00, 1.00,
    Until: 11:00, 1.00,
    Until: 12:00, 1.00,
    Until: 13:00, 0.75,
    Until: 14:00, 1.00,
    Until: 15:00, 1.00,
    Until: 16:00, 1.00,
    Until: 17:00, 1.00,
    Until: 18:00, 1.00,
    Until: 19:00, 0.52,
    Until: 20:00, 0.52,
    Until: 21:00, 0.52,
    Until: 22:00, 0.28,
    Until: 24:00, 0.2,
    For: Saturday WinterDesignDay,
    Until: 07:00, 0.2,
    Until: 08:00, 0.4,
    Until: 09:00, 0.46,
    Until: 10:00, 0.70,
    Until: 11:00, 0.70,
    Until: 12:00, 0.70,
    Until: 13:00, 0.51,
    Until: 14:00, 0.51,
    Until: 15:00, 0.51,
    Until: 16:00, 0.51,
    Until: 17:00, 0.51,
    Until: 18:00, 0.25,
    Until: 24:00, 0.2,
    For: Sunday Holidays AllOtherDays,
    Until: 08:00, 0.2,
    Until: 16:00, 0.4,
    Until: 24:00, 0.2;

! Schedule Health/Institional Service Water Heating, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 7.83, Saturday 2.49, Sunday/Holidays 0.24
  Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.01,                    !- Field 4
    Until: 08:00,            !- Field 5
    0.17,                    !- Field 6
    Until: 09:00,            !- Field 7
    0.58,                    !- Field 8
    Until: 10:00,            !- Field 9
    0.66,                    !- Field 10
    Until: 11:00,            !- Field 11
    0.78,                    !- Field 12
    Until: 12:00,            !- Field 13
    0.82,                    !- Field 14
    Until: 13:00,            !- Field 15
    0.71,                    !- Field 16
    Until: 14:00,            !- Field 17
    0.82,                    !- Field 18
    Until: 15:00,            !- Field 19
    0.78,                    !- Field 20
    Until: 16:00,            !- Field 21
    0.74,                    !- Field 22
    Until: 17:00,            !- Field 23
    0.63,                    !- Field 24
    Until: 18:00,            !- Field 25
    0.41,                    !- Field 26
    Until: 21:00,            !- Field 27
    0.18,                    !- Field 28
    Until: 22:00,            !- Field 29
    0.1,                     !- Field 30
    Until: 24:00,            !- Field 31
    0.01,                    !- Field 32
    For: Saturday WinterDesignDay,  !- Field 33
    Until: 08:00,            !- Field 34
    0.01,                    !- Field 35
    Until: 09:00,            !- Field 36
    0.2,                     !- Field 37
    Until: 10:00,            !- Field 38
    0.28,                    !- Field 39
    Until: 12:00,            !- Field 40
    0.3,                     !- Field 41
    Until: 14:00,            !- Field 42
    0.24,                    !- Field 43
    Until: 17:00,            !- Field 44
    0.23,                    !- Field 45
    Until: 18:00,            !- Field 46
    0.1,                     !- Field 47
    Until: 24:00,            !- Field 48
    0.01,                    !- Field 49
    For: Sunday Holidays AllOtherDays,  !- Field 50
    Until: 24:00,            !- Field 51
    0.01;                    !- Field 52

! Schedule Health/Institional Service Water Heating - Extended Hour operation
! Equivalent Full-Load Hours: Weekdays 11.48, Saturday 9.8, Sunday/Holidays 9.8
! EFLH updated by KField, schedule consolidated with "AllOtherDays"
  Schedule:Compact,
    BLDG_SWH_EXTD_SCH,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.3,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.58,                    !- Field 8
    Until: 10:00,            !- Field 9
    0.66,                    !- Field 10
    Until: 11:00,            !- Field 11
    0.78,                    !- Field 12
    Until: 12:00,            !- Field 13
    0.82,                    !- Field 14
    Until: 13:00,            !- Field 15
    0.71,                    !- Field 16
    Until: 14:00,            !- Field 17
    0.82,                    !- Field 18
    Until: 15:00,            !- Field 19
    0.78,                    !- Field 20
    Until: 16:00,            !- Field 21
    0.74,                    !- Field 22
    Until: 17:00,            !- Field 23
    0.63,                    !- Field 24
    Until: 18:00,            !- Field 25
    0.41,                    !- Field 26
    Until: 21:00,            !- Field 27
    0.35,                    !- Field 28
    Until: 24:00,            !- Field 29
    0.30,                    !- Field 30
    For: AllOtherDays,  !- Field 31
    Until: 08:00,            !- Field 32
    0.3,                     !- Field 33
    Until: 09:00,            !- Field 34
    0.4,                     !- Field 35
    Until: 10:00,            !- Field 36
    0.5,                     !- Field 37
    Until: 17:00,            !- Field 38
    0.6,                     !- Field 39
    Until: 18:00,            !- Field 40
    0.5,                     !- Field 41
    Until: 24:00,            !- Field 42
    0.3;                     !- Field 43

Schedule:Compact,
    ACTIVITY_SCH,            
    Any Number,              
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 120.;

Schedule:Compact,
    WORK_EFF_SCH,
    Fraction,                      
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 0.0;

Schedule:Compact,
    AIR_VELO_SCH,                  
    Any Number,                    
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 0.2;

Schedule:Compact,
    CLOTHING_SCH,                  
    Any Number,                    
    Through: 04/30,
    For: AllDays,
    Until: 24:00, 1.0,
    Through: 09/30,
    For: AllDays,
    Until: 24:00, 0.5,
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0;

  Schedule:Compact,
    INFIL_QUARTER_ON_SCH,    !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,            !- Field 3
    0.25,                    !- Field 4
    For: Saturday,           !- Field 5
    Until: 24:00,            !- Field 6
    0.25,                    !- Field 7
    For: SummerDesignDay WinterDesignDay,  !- Field 8
    Until: 24:00,            !- Field 9
    1.0,                     !- Field 10
    For: Sunday Holidays AllOtherDays,  !- Field 11
    Until: 24:00,            !- Field 12
    0.25;                    !- Field 13

Schedule:Compact,
    SHADING_SCH,                  
    Any Number,                    
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 0.0;

Schedule:Compact,
    PlantOnSched,       
    On/Off,              
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0;

Schedule:Compact,
    FAN_SCH,                 
    Fraction,                
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0;

Schedule:Compact,
    ReheatCoilAvailSched,    
    Fraction,                
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0;

Schedule:Compact,
    CoolingCoilAvailSched,                 
    Fraction,                
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0;

Schedule:Compact,
    Humidity Setpoint Schedule,  
    Humidity,                
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 24:00,
    50,
    For: Saturday WinterDesignDay,
    Until: 24:00,
    50,
    For: Sunday Holidays AllOtherDays,
    Until: 24:00,
    50;

Schedule:Compact,
    MinOA_MotorizedDamper_Sched,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0;

Schedule:Compact,
    MinOA_Sched,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0;

Schedule:Compact,
    Dual Zone Control Type Sched,
    Control Type,             
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 4;

Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  
    Temperature,                         
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 11.1;

Schedule:Compact,
    CW-Loop-Temp-Schedule,      
    Temperature,                
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 6.7;

Schedule:Compact,
    HW-Loop-Temp-Schedule,  
    Temperature,  
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 82.2;

Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,  
    Temperature,  
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 16.0;
    
 Schedule:Compact,
    CRITICAL_LIGHT_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 04:00, 0.50,
    Until: 06:00, 0.70,
    Until: 18:00, 0.90,
    Until: 22:00, 0.70,
    Until: 24:00, 0.50,
    For: SummerDesignDay,
    Until: 04:00, 0.50,
    Until: 06:00, 0.70,
    Until: 18:00, 0.90,
    Until: 22:00, 0.70,
    Until: 24:00, 0.50,
    For: WinterDesignDay,
    Until: 04:00, 0.50,
    Until: 06:00, 0.70,
    Until: 18:00, 0.90,
    Until: 22:00, 0.70,
    Until: 24:00, 0.50,
    For: Saturday,
    Until: 04:00, 0.50,
    Until: 06:00, 0.70,
    Until: 18:00, 0.90,
    Until: 22:00, 0.70,
    Until: 24:00, 0.50,
    For: Sunday Holidays AllOtherDays,
    Until: 04:00, 0.50,
    Until: 06:00, 0.70,
    Until: 18:00, 0.90,
    Until: 22:00, 0.70,
    Until: 24:00, 0.50;
    
 Schedule:Compact,
    ADMIN_LIGHT_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 04:00, 0.10,
    Until: 06:00, 0.30,
    Until: 07:00, 0.60,
    Until: 18:00, 0.90,
    Until: 20:00, 0.60,
    Until: 22:00, 0.30,
    Until: 24:00, 0.10,
    For: SummerDesignDay,
    Until: 04:00, 0.10,
    Until: 06:00, 0.30,
    Until: 07:00, 0.60,
    Until: 18:00, 0.90,
    Until: 20:00, 0.60,
    Until: 22:00, 0.30,
    Until: 24:00, 0.10,
    For: WinterDesignDay,
    Until: 07:00, 0.10,
    Until: 09:00, 0.30,
    Until: 15:00, 0.40,
    Until: 20:00, 0.30,
    Until: 24:00, 0.10,
    For: Saturday,
    Until: 07:00, 0.10,
    Until: 09:00, 0.30,
    Until: 15:00, 0.40,
    Until: 20:00, 0.30,
    Until: 24:00, 0.10,
    For: Sunday Holidays AllOtherDays,
    Until: 08:00, 0.05,
    Until: 17:00, 0.10,
    Until: 24:00, 0.05;      
    
  Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    0.1,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 16:00,            !- Field 7
    0.9,                     !- Field 8
    Until: 23:00,            !- Field 9
    0.3,                     !- Field 10
    Until: 24:00,            !- Field 11
    0.1,                     !- Field 12
    For: SummerDesignDay,    !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: WinterDesignDay,    !- Field 16
    Until: 24:00,            !- Field 17
    0.0,                     !- Field 18
    For: Saturday,           !- Field 19
    Until: 07:00,            !- Field 20
    0.1,                     !- Field 21
    Until: 08:00,            !- Field 22
    0.2,                     !- Field 23
    Until: 18:00,            !- Field 24
    0.4,                     !- Field 25
    Until: 24:00,            !- Field 26
    0.1,                     !- Field 27
    For: Sunday Holidays AllOtherDays,  !- Field 28
    Until: 08:00,            !- Field 29
    0.05,                    !- Field 30
    Until: 16:00,            !- Field 31
    0.1,                     !- Field 32
    Until: 24:00,            !- Field 33
    0.05;                    !- Field 34

 Schedule:Compact,
    CRITICAL_EQUIP_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 04:00, 0.50,
    Until: 06:00, 0.50,
    Until: 18:00, 1.00,
    Until: 20:00, 0.80,
    Until: 24:00, 0.50,
    For: SummerDesignDay,
    Until: 04:00, 0.50,
    Until: 06:00, 0.50,
    Until: 18:00, 1.00,
    Until: 20:00, 0.80,
    Until: 24:00, 0.50,
    For: WinterDesignDay,
    Until: 04:00, 0.50,
    Until: 06:00, 0.50,
    Until: 18:00, 1.00,
    Until: 20:00, 0.80,
    Until: 24:00, 0.50,
    For: Saturday,
    Until: 04:00, 0.50,
    Until: 06:00, 0.50,
    Until: 18:00, 1.00,
    Until: 20:00, 0.80,
    Until: 24:00, 0.50,
    For: Sunday Holidays AllOtherDays,
    Until: 04:00, 0.50,
    Until: 06:00, 0.50,
    Until: 18:00, 1.00,
    Until: 20:00, 0.80,
    Until: 24:00, 0.50;
    
 Schedule:Compact,
    ADMIN_EQUIP_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 04:00, 0.30,
    Until: 06:00, 0.50,
    Until: 18:00, 1.00,
    Until: 20:00, 0.50,
    Until: 24:00, 0.30,
    For: SummerDesignDay,
    Until: 04:00, 0.30,
    Until: 06:00, 0.50,
    Until: 18:00, 1.00,
    Until: 20:00, 0.50,
    Until: 24:00, 0.30,
    For: WinterDesignDay,
    Until: 07:00, 0.30,
    Until: 09:00, 0.50,
    Until: 15:00, 0.80,
    Until: 20:00, 0.50,
    Until: 24:00, 0.30,
    For: Saturday,
    Until: 07:00, 0.30,
    Until: 09:00, 0.50,
    Until: 15:00, 0.80,
    Until: 20:00, 0.50,
    Until: 24:00, 0.30,
    For: Sunday Holidays AllOtherDays,
    Until: 08:00, 0.30,
    Until: 17:00, 0.50,
    Until: 24:00, 0.30;   

Schedule:Compact,
  Kitchen_Elec_Equip_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday,            !- Field 2
  Until: 06:00,            !- Field 3
  0.10,                    !- Field 4
  Until: 07:00,            !- Field 5
  0.25,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.35,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.25,                    !- Field 10
  Until: 13:00,            !- Field 11
  0.35,                    !- Field 12
  Until: 16:00,            !- Field 13
  0.25,                    !- Field 14
  Until: 19:00,            !- Field 15
  0.35,			   !- Field 16
  Until: 24:00,            !- Field 17
  0.25,                    !- Field 18
  For: Saturday,           !- Field 19
  Until: 06:00,            !- Field 20
  0.10,                    !- Field 21
  Until: 07:00,            !- Field 22
  0.25,                    !- Field 23
  Until: 09:00,
  0.35,                    !- Field 25
  Until: 10:00,
  0.25,                    !- Field 27
  Until: 13:00,
  0.35,                    !- Field 29
  Until: 16:00,
  0.25,                    !- Field 31
  Until: 19:00,
  0.35,			   !- Field 33
  Until: 24:00,            !- Field 34
  0.25,                    !- Field 35
  For: SummerDesignDay,    !- Field 36
  Until: 24:00,            !- Field 37
  0.35,                    !- Field 38
  For: WinterDesignDay,    !- Field 39
  Until: 24:00,            !- Field 40
  0.0,                     !- Field 41
  For: AllOtherDays,  !- Field 42
  Until: 06:00,            !- Field 43
  0.10,                    !- Field 44
  Until: 07:00,            !- Field 45
  0.25,                    !- Field 46
  Until: 09:00,
  0.35,                    !- Field 48
  Until: 10:00,
  0.25,                    !- Field 50
  Until: 13:00,
  0.35,                    !- Field 52
  Until: 16:00,
  0.25,                    !- Field 54
  Until: 19:00,
  0.35,			   !- Field 56
  Until: 24:00,            !- Field 57
  0.25;                    !- Field 58
  
Schedule:Compact,
  Kitchen_Gas_Equip_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday,    !- Field 2
  Until: 05:00,            !- Field 3
  0.02,                    !- Field 4
  Until: 06:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 07:00,            !- Field 7
  0.1,                     !- Field 8
  Until: 08:00,            !- Field 7
  0.15,                     !- Field 8
  Until: 09:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 10:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 13:00,            !- Field 11
  0.25,                     !- Field 12
  Until: 14:00,            !- Field 13
  0.2,                     !- Field 14
  Until: 15:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 16:00,            !- Field 11
  0.2,                     !- Field 12
  Until: 19:00,            !- Field 13
  0.3,                     !- Field 14
  Until: 21:00,            !- Field 13
  0.20,                     !- Field 14
  Until: 22:00,            !- Field 15
  0.15,                     !- Field 16
  Until: 23:00,            !- Field 31
  0.10,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.05,                     !- Field 34
  For: SummerDesignDay,    !- Field 35
  Until: 24:00,            !- Field 36
  0.25,                     !- Field 37
  For: WinterDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  0.0,                     !- Field 40
  For: AllOtherDays,    !- Field 2
  Until: 05:00,            !- Field 3
  0.02,                    !- Field 4
  Until: 06:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 07:00,            !- Field 7
  0.1,                     !- Field 8
  Until: 08:00,            !- Field 7
  0.15,                     !- Field 8
  Until: 09:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 10:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 13:00,            !- Field 11
  0.25,                     !- Field 12
  Until: 14:00,            !- Field 13
  0.2,                     !- Field 14
  Until: 15:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 16:00,            !- Field 11
  0.2,                     !- Field 12
  Until: 19:00,            !- Field 13
  0.3,                     !- Field 14
  Until: 21:00,            !- Field 13
  0.20,                     !- Field 14
  Until: 22:00,            !- Field 15
  0.15,                     !- Field 16
  Until: 23:00,            !- Field 31
  0.10,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.05;                     !- Field 34
  
Schedule:Compact,
    Kitchen_Exhaust_SCH,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 25
    For: Weekdays,
    Until: 05:00, 0,
    Until: 18:00, 1,
    Until: 24:00, 0,
    For: SummerDesignDay,
    Until: 05:00, 0,
    Until: 18:00, 1,
    Until: 24:00, 0,
    For: WinterDesignDay,
    Until: 07:00, 0,
    Until: 15:00, 1,
    Until: 24:00, 0,  
    For: Saturdays,
    Until: 07:00, 0,
    Until: 15:00, 1,
    Until: 24:00, 0,
    For: AllOtherDays,    
    Until: 24:00, 0;

 Schedule:Compact,
    CRITICAL_OCC_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 04:00, 0.40,
    Until: 06:00, 0.65,
    Until: 18:00, 0.90,
    Until: 22:00, 0.65,
    Until: 24:00, 0.40,
    For: SummerDesignDay,
    Until: 04:00, 0.40,
    Until: 06:00, 0.65,
    Until: 18:00, 0.90,
    Until: 22:00, 0.65,
    Until: 24:00, 0.40,
    For: WinterDesignDay,
    Until: 04:00, 0.40,
    Until: 06:00, 0.65,
    Until: 18:00, 0.90,
    Until: 22:00, 0.65,
    Until: 24:00, 0.40,
    For: Saturday,
    Until: 04:00, 0.40,
    Until: 06:00, 0.65,
    Until: 18:00, 0.90,
    Until: 22:00, 0.65,
    Until: 24:00, 0.40,
    For: Sunday Holidays AllOtherDays,
    Until: 04:00, 0.40,
    Until: 06:00, 0.65,
    Until: 18:00, 0.90,
    Until: 22:00, 0.65,
    Until: 24:00, 0.40;
    
 Schedule:Compact,
    ADMIN_OCC_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 04:00, 0.05,
    Until: 06:00, 0.20,
    Until: 07:00, 0.50,
    Until: 18:00, 0.90,
    Until: 20:00, 0.50,
    Until: 22:00, 0.20,    
    Until: 24:00, 0.05,
    For: SummerDesignDay,
    Until: 04:00, 0.05,
    Until: 06:00, 0.20,
    Until: 07:00, 0.50,
    Until: 18:00, 0.90,
    Until: 20:00, 0.50,
    Until: 22:00, 0.20,    
    Until: 24:00, 0.05,
    For: WinterDesignDay,
    Until: 07:00, 0.05,
    Until: 09:00, 0.20,
    Until: 15:00, 0.30,
    Until: 20:00, 0.20,
    Until: 24:00, 0.05,
    For: Saturday,
    Until: 07:00, 0.05,
    Until: 09:00, 0.20,
    Until: 15:00, 0.30,
    Until: 20:00, 0.20,
    Until: 24:00, 0.05,
    For: Sunday Holidays AllOtherDays,
    Until: 08:00, 0.00,
    Until: 17:00, 0.05,
    Until: 24:00, 0.00;
    
Schedule:Compact,
    CRITICAL_HTGSETP_SCH,             
    Temperature,             
    Through: 12/31,
    For: ALLDays ,
    Until: 24:00, 21.1;

Schedule:Compact,
    CRITICAL_CLGSETP_SCH,             
    Temperature,             
    Through: 12/31,
    For: AllDays ,
    Until: 24:00, 22.2;
    
Schedule:Compact,
    ADMIN_HTGSETP_SCH,             
    Temperature,             
    Through: 12/31,
    For: Weekdays,
    Until: 05:00, 18.3,
    Until: 18:00, 21.1,
    Until: 24:00, 18.3,
    For: SummerDesignDay,
    Until: 05:00, 18.3,
    Until: 18:00, 21.1,
    Until: 24:00, 18.3,
    For: WinterDesignDay,
    Until: 07:00, 18.3,
    Until: 15:00, 21.1,
    Until: 24:00, 18.3,   
    For: Saturdays,
    Until: 07:00, 18.3,
    Until: 15:00, 21.1,
    Until: 24:00, 18.3,
    For: Sunday Holidays AllOtherDays,    
    Until: 24:00, 18.3;

Schedule:Compact,
    ADMIN_CLGSETP_SCH,             
    Temperature,             
    Through: 12/31,
    For: Weekdays,
    Until: 05:00, 25.0,
    Until: 18:00, 22.2,
    Until: 24:00, 25.0,
    For: SummerDesignDay,
    Until: 05:00, 25.0,
    Until: 18:00, 22.2,
    Until: 24:00, 25.0,
    For: WinterDesignDay,
    Until: 07:00, 25.0,
    Until: 15:00, 22.2,
    Until: 24:00, 25.0,  
    For: Saturdays,
    Until: 07:00, 25.0,
    Until: 15:00, 22.2,
    Until: 24:00, 25.0,
    For: Sunday Holidays AllOtherDays,    
    Until: 24:00, 25.0;    
    
Schedule:Compact,
    Kitchen_HTGSETP_SCH,             
    Temperature,             
    Through: 12/31,
    For: Weekdays,
    Until: 05:00, 15.6,
    Until: 18:00, 19,
    Until: 24:00, 15.6,
    For: SummerDesignDay,
    Until: 05:00, 15.6,
    Until: 18:00, 19,
    Until: 24:00, 15.6,
    For: WinterDesignDay,
    Until: 07:00, 15.6,
    Until: 15:00, 19,
    Until: 24:00, 15.6,   
    For: Saturdays,
    Until: 07:00, 15.6,
    Until: 15:00, 19,
    Until: 24:00, 15.6,
    For: Sunday Holidays AllOtherDays,    
    Until: 24:00, 15.6;

Schedule:Compact,
    Kitchen_CLGSETP_SCH,             
    Temperature,             
    Through: 12/31,
    For: Weekdays,
    Until: 05:00, 30,
    Until: 18:00, 26,
    Until: 24:00, 30,
    For: SummerDesignDay,
    Until: 05:00, 30,
    Until: 18:00, 26,
    Until: 24:00, 30,
    For: WinterDesignDay,
    Until: 07:00, 30,
    Until: 15:00, 26,
    Until: 24:00, 30,  
    For: Saturdays,
    Until: 07:00, 30,
    Until: 15:00, 26,
    Until: 24:00, 30,
    For: Sunday Holidays AllOtherDays,    
    Until: 24:00, 30;    
    
Schedule:Compact,
    OR_HTGSETP_SCH,             
    Temperature,             
    Through: 12/31,
    For: AllDays ,
    Until: 24:00, 18.3;

Schedule:Compact,
    OR_CLGSETP_SCH,             
    Temperature,             
    Through: 12/31,
    For: AllDays ,
    Until: 06:00, 22.2,
    Until: 17:00, 18.3,
    Until: 24:00, 22.2;    
    
  Schedule:Compact,
    MinRelHumSetSch,  
    Humidity,                 
    Through: 12/31,        
    For: AllDays,           
    Until: 24:00,            
    40;                          
    
  Schedule:Compact,
    MaxRelHumSetSch,  
    Humidity,                
    Through: 12/31,       
    For: AllDays,          
    Until: 24:00,             
    60;
    
  Schedule:Compact,
    BLDG_OA_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 06:00, 0.00,
    Until: 18:00, 1.00,
    Until: 24:00, 0.00,
    For: SummerDesignDay,
    Until: 06:00, 0.00,
    Until: 18:00, 1.00,
    Until: 24:00, 0.00,
    For: WinterDesignDay,
    Until: 06:00, 0.00,
    Until: 18:00, 1.00,
    Until: 24:00, 0.00,
    For: Saturday,
    Until: 06:00, 0.00,
    Until: 18:00, 1.00,
    Until: 24:00, 0.00,
    For: Sunday Holidays AllOtherDays,
    Until: 24:00, 0.00;    
    
 Schedule:Compact,
    Kitchen_SAT_SCH,             
    Temperature,             
    Through: 12/31,
    For: AllDays ,
    Until: 24:00, 15.6;

 Schedule:Compact,
    CAV_SAT_SCH,             
    Temperature,             
    Through: 12/31,
    For: AllDays ,
    Until: 24:00, 11.1;

 Schedule:Compact,
    VAV_SAT_SCH,             
    Temperature,             
    Through: 12/31,
    For: AllDays ,
    Until: 24:00, 12.8;
    
 Schedule:Compact,
    BLDG_CAV_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 06:00, 0.30,
    Until: 18:00, 1.00,
    Until: 24:00, 0.30,
    For: SummerDesignDay,
    Until: 06:00, 0.30,
    Until: 18:00, 1.00,
    Until: 24:00, 0.30,
    For: WinterDesignDay,
    Until: 06:00, 0.30,
    Until: 18:00, 1.00,
    Until: 24:00, 0.30,
    For: Saturday,
    Until: 06:00, 0.30,
    Until: 18:00, 1.00,
    Until: 24:00, 0.30,
    For: Sunday Holidays AllOtherDays,
    Until: 06:00, 0.30,
    Until: 18:00, 1.00,
    Until: 24:00, 0.30;
    
 Schedule:Compact,
    BLDG_CAV_SCH_HUMID,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 06:00, 0.50,
    Until: 18:00, 1.00,
    Until: 24:00, 0.50,
    For: SummerDesignDay,
    Until: 06:00, 0.50,
    Until: 18:00, 1.00,
    Until: 24:00, 0.50,
    For: WinterDesignDay,
    Until: 06:00, 0.50,
    Until: 18:00, 1.00,
    Until: 24:00, 0.50,
    For: Saturday,
    Until: 06:00, 0.50,
    Until: 18:00, 1.00,
    Until: 24:00, 0.50,
    For: Sunday Holidays AllOtherDays,
    Until: 06:00, 0.50,
    Until: 18:00, 1.00,
    Until: 24:00, 0.50;  
    
  Schedule:Compact,
    BLDG_OA_FRAC_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 06:00, 0.00,
    Until: 18:00, 0.25,
    Until: 24:00, 0.00,
    For: SummerDesignDay,
    Until: 06:00, 0.00,
    Until: 18:00, 0.25,
    Until: 24:00, 0.00,
    For: WinterDesignDay,
    Until: 06:00, 0.00,
    Until: 18:00, 0.25,
    Until: 24:00, 0.00,
    For: Saturday,
    Until: 06:00, 0.00,
    Until: 18:00, 0.25,
    Until: 24:00, 0.00,
    For: Sunday Holidays AllOtherDays,
    Until: 24:00, 0.00;
    
 ##enddef
 
 ##def Schedule_Benchmarks_OutP[]
 ! Schedule set    Schedule_Benchmarks_OutP[]
 
  Schedule:Compact,
     Hours_of_operation,
     on/off,
     Through: 12/31,
     For: AllDays,
     Until: 24:00, 1.0;
 
 Schedule:Compact,
     ALWAYS_ON,        
     Fraction,         
     Through: 12/31,
     For: AllDays,
     Until: 24:00, 1.0;
 
 Schedule:Compact,
     ALWAYS_OFF,        
     Fraction,         
     Through: 12/31,
     For: AllDays,
     Until: 24:00, 0.0;
 
  Schedule:Compact,
     HVACOperationSchd,
     on/off,
     Through: 12/31,
     For: AllDays,
     Until: 24:00, 1.0;
 
  Schedule:Compact,
     BLDG_ELEVATORS,
     Fraction,
     Through: 12/31,
     For: Weekdays SummerDesignDay,
     Until: 07:00, 0.2,
     Until: 08:00, 0.5,
     Until: 09:00, 0.75,
     Until: 10:00, 1.00,
     Until: 11:00, 1.00,
     Until: 12:00, 1.00,
     Until: 13:00, 0.75,
     Until: 14:00, 1.00,
     Until: 15:00, 1.00,
     Until: 16:00, 1.00,
     Until: 17:00, 1.00,
     Until: 18:00, 1.00,
     Until: 19:00, 0.52,
     Until: 20:00, 0.52,
     Until: 21:00, 0.52,
     Until: 22:00, 0.28,
     Until: 24:00, 0.2,
     For: Saturday,
     Until: 07:00, 0.2,
     Until: 08:00, 0.4,
     Until: 09:00, 0.46,
     Until: 10:00, 0.70,
     Until: 11:00, 0.70,
     Until: 12:00, 0.70,
     Until: 13:00, 0.51,
     Until: 14:00, 0.51,
     Until: 15:00, 0.51,
     Until: 16:00, 0.51,
     Until: 17:00, 0.51,
     Until: 18:00, 0.25,
     Until: 24:00, 0.2,
     For: Sunday Holidays WinterDesignDay AllOtherDays,
     Until: 08:00, 0.2,
     Until: 16:00, 0.4,
     Until: 24:00, 0.2;
 
  Schedule:Compact,
     BLDG_SWH_SCH,! Health SWH,
     Fraction,
     Through: 12/31,
     For: Weekdays SummerDesignDay,
     Until: 07:00, 0.01,
     Until: 08:00, 0.17,
     Until: 09:00, 0.58,
     Until: 10:00, 0.66,
     Until: 11:00, 0.78,
     Until: 12:00, 0.82,
     Until: 13:00, 0.71,
     Until: 14:00, 0.82,
     Until: 15:00, 0.78,
     Until: 16:00, 0.74,
     Until: 17:00, 0.63,
     Until: 18:00, 0.41,
     Until: 21:00, 0.18,
     Until: 22:00, 0.1,
     Until: 24:00, 0.01,
     For: Saturday,
     Until: 08:00, 0.01,
     Until: 09:00, 0.2,
     Until: 10:00, 0.28,
     Until: 12:00, 0.3,
     Until: 14:00, 0.24,
     Until: 17:00, 0.23,
     Until: 18:00, 0.1,
     Until: 24:00, 0.01,
     For: Sunday Holidays WinterDesignDay AllOtherDays,
     Until: 24:00, 0.01;
 
 Schedule:Compact,
     ACTIVITY_SCH,            
     Any Number,              
     Through: 12/31,
     For: AllDays,
     Until: 24:00, 120.;
 
 Schedule:Compact,
     WORK_EFF_SCH,
     Fraction,                      
     Through: 12/31,
     For: AllDays,
     Until: 24:00, 0.0;
 
 Schedule:Compact,
     AIR_VELO_SCH,                  
     Any Number,                    
     Through: 12/31,
     For: AllDays,
     Until: 24:00, 0.2;
 
 Schedule:Compact,
     CLOTHING_SCH,                  
     Any Number,                    
     Through: 04/30,
     For: AllDays,
     Until: 24:00, 1.0,
     Through: 09/30,
     For: AllDays,
     Until: 24:00, 0.5,
     Through: 12/31,
     For: AllDays,
     Until: 24:00, 1.0;
 
 Schedule:Compact,
     INFIL_SCH,
     fraction,
     Through: 12/31,
     For: Weekdays ,
     Until: 24:00, 0.5,
     For: Saturday,
     Until: 24:00, 0.5,
     For: SummerDesignDay WinterDesignDay,
     Until: 24:00, 1.0,
     For: Sunday Holidays AllOtherDays,
     Until: 24:00, 0.5;
 
 Schedule:Compact,
     INFIL_HALF_ON_SCH,
     fraction,
     Through: 12/31,
     For: Weekdays ,
     Until: 24:00, 0.5,
     For: Saturday ,
     Until: 24:00, 0.5,
     For: SummerDesignDay WinterDesignDay,
     Until: 24:00, 1.0,
     For: Sunday Holidays AllOtherDays,
     Until: 24:00, 0.5;
 
 Schedule:Compact,
     SHADING_SCH,                  
     Any Number,                    
     Through: 12/31,
     For: AllDays,
     Until: 24:00, 0.0;
 
 Schedule:Compact,
     PlantOnSched,       
     On/Off,              
     Through: 12/31,
     For: AllDays,
     Until: 24:00, 1.0;
 
 Schedule:Compact,
     FAN_SCH,                 
     Fraction,                
     Through: 12/31,
     For: AllDays,
     Until: 24:00, 1.0;
 
 Schedule:Compact,
     ReheatCoilAvailSched,    
     Fraction,                
     Through: 12/31,
     For: AllDays,
     Until: 24:00, 1.0;
 
 Schedule:Compact,
     CoolingCoilAvailSched,                 
     Fraction,                
     Through: 12/31,
     For: AllDays,
     Until: 24:00, 1.0;
 
 Schedule:Compact,
     Humidity Setpoint Schedule,  
     Humidity,                
     Through: 12/31,
     For: Weekdays SummerDesignDay,
     Until: 24:00,
     50,
     For: Saturday WinterDesignDay,
     Until: 24:00,
     50,
     For: Sunday Holidays AllOtherDays,
     Until: 24:00,
     50;
 
 Schedule:Compact,
     MinOA_MotorizedDamper_Sched,
     Fraction,
     Through: 12/31,
     For: AllDays,
     Until: 24:00, 1.0;
 
 Schedule:Compact,
     MinOA_Sched,
     Fraction,
     Through: 12/31,
     For: AllDays,
     Until: 24:00, 1.0;
 
 Schedule:Compact,
     Dual Zone Control Type Sched,
     Control Type,             
     Through: 12/31,
     For: AllDays,
     Until: 24:00, 4;
 
 Schedule:Compact,
     Seasonal-Reset-Supply-Air-Temp-Sch,  
     Temperature,                         
     Through: 12/31,
     For: AllDays,
     Until: 24:00, 11.1;
 
 Schedule:Compact,
     CW-Loop-Temp-Schedule,      
     Temperature,                
     Through: 12/31,
     For: AllDays,
     Until: 24:00, 6.7;
 
 Schedule:Compact,
     HW-Loop-Temp-Schedule,  
     Temperature,  
     Through: 12/31,
     For: AllDays,
     Until: 24:00, 60.;
 
 Schedule:Compact,
     Heating-Supply-Air-Temp-Sch,  
     Temperature,  
     Through: 12/31,
     For: AllDays,
     Until: 24:00, 16.0;
     
  Schedule:Compact,
     BLDG_LIGHT_SCH,
     Fraction,
     Through: 12/31,
     For: Weekdays,
     Until: 04:00, 0.10,
     Until: 06:00, 0.30,
     Until: 07:00, 0.60,
     Until: 18:00, 0.90,
     Until: 20:00, 0.60,
     Until: 22:00, 0.30,
     Until: 24:00, 0.10,
     For: SummerDesignDay,
     Until: 04:00, 0.10,
     Until: 06:00, 0.30,
     Until: 07:00, 0.60,
     Until: 18:00, 0.90,
     Until: 20:00, 0.60,
     Until: 22:00, 0.30,
     Until: 24:00, 0.10,
     For: Saturday,
     Until: 07:00, 0.10,
     Until: 09:00, 0.30,
     Until: 15:00, 0.40,
     Until: 20:00, 0.30,
     Until: 24:00, 0.10,
     For: Sunday Holidays WinterDesignDay AllOtherDays,
     Until: 08:00, 0.05,
     Until: 17:00, 0.10,
     Until: 24:00, 0.05;   
     
  Schedule:Compact,
     BLDG_EQUIP_SCH,
     Fraction,
     Through: 12/31,
     For: Weekdays,
     Until: 04:00, 0.30,
     Until: 06:00, 0.50,
     Until: 18:00, 1.00,
     Until: 20:00, 0.50,
     Until: 24:00, 0.30,
     For: SummerDesignDay,
     Until: 04:00, 0.30,
     Until: 06:00, 0.50,
     Until: 18:00, 1.00,
     Until: 20:00, 0.50,
     Until: 24:00, 0.30,
     For: Saturday,
     Until: 07:00, 0.30,
     Until: 09:00, 0.50,
     Until: 15:00, 0.80,
     Until: 20:00, 0.50,
     Until: 24:00, 0.30,
     For: Sunday Holidays WinterDesignDay AllOtherDays,
     Until: 08:00, 0.30,
     Until: 17:00, 0.50,
     Until: 24:00, 0.30;  
 
  Schedule:Compact,
     BLDG_OCC_SCH,
     Fraction,
     Through: 12/31,
     For: Weekdays,
     Until: 04:00, 0.05,
     Until: 06:00, 0.20,
     Until: 07:00, 0.50,
     Until: 18:00, 0.90,
     Until: 20:00, 0.50,
     Until: 22:00, 0.20,    
     Until: 24:00, 0.05,
     For: SummerDesignDay,
     Until: 04:00, 0.05,
     Until: 06:00, 0.20,
     Until: 07:00, 0.50,
     Until: 18:00, 0.90,
     Until: 20:00, 0.50,
     Until: 22:00, 0.20,    
     Until: 24:00, 0.05,
     For: Saturday,
     Until: 07:00, 0.05,
     Until: 09:00, 0.20,
     Until: 15:00, 0.30,
     Until: 20:00, 0.20,
     Until: 24:00, 0.05,
     For: Sunday Holidays WinterDesignDay AllOtherDays,
     Until: 08:00, 0.00,
     Until: 17:00, 0.05,
     Until: 24:00, 0.00;
     
 Schedule:Compact,
     HTGSETP_SCH,             
     Temperature,             
     Through: 12/31,
     For: Weekdays,
     Until: 05:00, 18.3,
     Until: 18:00, 21.1,
     Until: 24:00, 18.3,
     For: SummerDesignDay,
     Until: 05:00, 18.3,
     Until: 18:00, 21.1,
     Until: 24:00, 18.3,
     For: WinterDesignDay,
     Until: 07:00, 18.3,
     Until: 15:00, 21.1,
     Until: 24:00, 18.3, 
     For: Saturdays,
     Until: 07:00, 18.3,
     Until: 15:00, 21.1,
     Until: 24:00, 18.3,
     For: Sunday Holidays AllOtherDays,    
     Until: 24:00, 18.3;
 
 Schedule:Compact,
     CLGSETP_SCH,
     Temperature,             
     Through: 12/31,
     For: Weekdays,
     Until: 05:00, 25.0,
     Until: 18:00, 22.2,
     Until: 24:00, 25.0,
     For: SummerDesignDay,
     Until: 05:00, 25.0,
     Until: 18:00, 22.2,
     Until: 24:00, 25.0,
     For: WinterDesignDay,
     Until: 07:00, 25.0,
     Until: 15:00, 22.2,
     Until: 24:00, 25.0,   
     For: Saturdays,
     Until: 07:00, 25.0,
     Until: 15:00, 22.2,
     Until: 24:00, 25.0,
     For: Sunday Holidays AllOtherDays,    
     Until: 24:00, 25.0;           
     
 Schedule:Compact,
     OR_HTGSETP_SCH,             
     Temperature,             
     Through: 12/31,
     For: ALLDays ,
     Until: 24:00, 18.3;
 
 Schedule:Compact,
     OR_CLGSETP_SCH,             
     Temperature,             
     Through: 12/31,
     For: AllDays ,
     Until: 06:00, 22.2,
     Until: 17:00, 18.3,
     Until: 24:00, 22.2;
     
   Schedule:Compact,
     MinRelHumSetSch,  
     Humidity,                 
     Through: 12/31,        
     For: AllDays,           
     Until: 24:00, 40;                          
     
   Schedule:Compact,
     MaxRelHumSetSch,  
     Humidity,                 
     Through: 12/31,        
     For: AllDays,           
     Until: 24:00, 60;
     
   Schedule:Compact,
     BLDG_OA_SCH,
     Fraction,
     Through: 12/31,
     For: Weekdays,
     Until: 06:00, 0.00,
     Until: 18:00, 1.00,
     Until: 24:00, 0.00,
     For: SummerDesignDay,
     Until: 06:00, 0.00,
     Until: 18:00, 1.00,
     Until: 24:00, 0.00,
     For: WinterDesignDay,
     Until: 06:00, 0.00,
     Until: 18:00, 1.00,
     Until: 24:00, 0.00,
     For: Saturday,
     Until: 06:00, 0.00,
     Until: 18:00, 1.00,
     Until: 24:00, 0.00,
     For: Sunday Holidays AllOtherDays,
     Until: 24:00, 0.00;
     
  Schedule:Compact,
     CAV_SAT_SCH,             
     Temperature,             
     Through: 12/31,
     For: AllDays ,
     Until: 24:00, 11.1;
 
  Schedule:Compact,
     VAV_SAT_SCH,             
     Temperature,             
     Through: 12/31,
     For: AllDays ,
     Until: 24:00, 12.8;
     
  Schedule:Compact,
     BLDG_CAV_SCH,
     Fraction,
     Through: 12/31,
     For: Weekdays,
     Until: 06:00, 0.30,
     Until: 18:00, 1.00,
     Until: 24:00, 0.30,
     For: SummerDesignDay,
     Until: 06:00, 0.30,
     Until: 18:00, 1.00,
     Until: 24:00, 0.30,
     For: WinterDesignDay,
     Until: 06:00, 0.30,
     Until: 18:00, 1.00,
     Until: 24:00, 0.30,
     For: Saturday,
     Until: 06:00, 0.30,
     Until: 18:00, 1.00,
     Until: 24:00, 0.30,
     For: Sunday Holidays AllOtherDays,
     Until: 06:00, 0.30,
     Until: 18:00, 1.00,
     Until: 24:00, 0.30;
     
  Schedule:Compact,
     BLDG_CAV_SCH_HUMID,
     Fraction,
     Through: 12/31,
     For: Weekdays,
     Until: 06:00, 0.50,
     Until: 18:00, 1.00,
     Until: 24:00, 0.50,
     For: SummerDesignDay,
     Until: 06:00, 0.50,
     Until: 18:00, 1.00,
     Until: 24:00, 0.50,
     For: WinterDesignDay,
     Until: 06:00, 0.50,
     Until: 18:00, 1.00,
     Until: 24:00, 0.50,
     For: Saturday,
     Until: 06:00, 0.50,
     Until: 18:00, 1.00,
     Until: 24:00, 0.50,
     For: Sunday Holidays AllOtherDays,
     Until: 06:00, 0.50,
     Until: 18:00, 1.00,
     Until: 24:00, 0.50;    
     
   Schedule:Compact,
     BLDG_OA_FRAC_SCH,
     Fraction,
     Through: 12/31,
     For: Weekdays,
     Until: 06:00, 0.00,
     Until: 18:00, 0.25,
     Until: 24:00, 0.00,
     For: SummerDesignDay,
     Until: 06:00, 0.00,
     Until: 18:00, 0.25,
     Until: 24:00, 0.00,
     For: WinterDesignDay,
     Until: 06:00, 0.00,
     Until: 18:00, 0.25,
     Until: 24:00, 0.00,
     For: Saturday,
     Until: 06:00, 0.00,
     Until: 18:00, 0.25,
     Until: 24:00, 0.00,
     For: Sunday Holidays AllOtherDays,
    Until: 24:00, 0.00;
 
 ##enddef
 
##def Army_TEMF_Schedules_EISA2007[]

Schedule:Compact,
    ALWAYS_ON,        !- Name
    Fraction,         !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0;

Schedule:Compact,
    ALWAYS_OFF,        !- Name
    Fraction,         !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 0.0;

! Schedule set Schedule_Warehouse_ASHRAE_90.1-1989_TypTstat[]
! Hours: Weekly: 58, Yearly: 3024 
Schedule:Compact,
    Hours_of_operation,
    on/off,
    Through: 12/31,
    For: Weekdays,
    Until: 07:00, 0.0,
    Until: 17:00, 1.0,
    Until: 24:00, 0.0,
    For: SummerDesignDay,
    Until:24:00,  1.0,
    For: WinterDesignDay,
    Until: 24:00, 0.0,
    For: AllOtherDays,
    Until: 24:00, 0.00;
    
Schedule:Compact,
    EF_OP_SCH,
    on/off,
    Through: 12/31,
    For: Weekdays,
    Until: 07:00, 0.0,
    Until: 09:00, 0.08,
    Until: 10:00, 1.0,
    Until: 13:00, 0.08,
    Until: 14:00, 1.0,
    Until: 17:00, 0.08,
    Until: 24:00, 0.0,
    For: SummerDesignDay,
    Until:24:00,  1.0,
    For: WinterDesignDay,
    Until: 24:00, 0.0,
    For: AllOtherDays,
    Until: 24:00, 0.00;

! Schedule Warehouse HVAC Systems, ASHRAE 90.1-1989, Section 13 - modified to make Saturday = Sunday/Holidays
!  Equivalent Full-Load Hours: Weekdays 10, Saturday/Sunday/Holidays 0
Schedule:Compact,
    HVACOperationSchd,! Warehouse HVAC,
    on/off,
    Through: 12/31,
    For: Weekdays,
    Until: 24:00, 1.0,
    For: SummerDesignDay,
    Until:24:00,  1.0,
    For: WinterDesignDay,
    Until: 24:00, 0.0,
    For: Saturday Sunday Holidays AllOtherDays,
    Until: 24:00, 1.0;

! Schedule Warehouse Lighting , ASHRAE 90.1-1989, Section 13 - modified to make Saturday = Sunday/Holidays
 Schedule:Compact,
    BLDG_LIGHT_SCH, ! Warehouse Lighting,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 07:00, 0.04,
    Until: 17:00, 0.9,
    Until: 24:00, 0.04,
    For: SummerDesignDay,
    Until:24:00,  1.0,
    For: WinterDesignDay,
    Until: 24:00, 0.0,
    For: Saturday Sunday Holidays AllOtherDays,
    Until: 24:00, 0.04;

 Schedule:Compact,
    STORAGE_LIGHT_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 07:00, 0.04,
    Until: 17:00, 0.4,
    Until: 24:00, 0.04,
    For: SummerDesignDay,
    Until:24:00,  1.0,
    For: WinterDesignDay,
    Until: 24:00, 0.0,
    For: Saturday Sunday Holidays AllOtherDays,
    Until: 24:00, 0.04;

! Schedule Warehouse Occupancy, ASHRAE 90.1-1989, Section 13 - modified to make Saturday = Sunday/Holidays
!  Equivalent Full-Load Hours: Weekdays 6.8, Saturday/Sunday/Holidays 0
 Schedule:Compact,
    BLDG_OCC_SCH,!  Warehouse Occupancy,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 07:00, 0.0,
    Until: 08:00, 0.15,
    Until: 12:00, 0.9,
    Until: 13:00, 0.25,
    Until: 16:00, 0.9,
    Until: 17:00, 0.5,
    Until: 24:00, 0.0,
    For: SummerDesignDay,
    Until: 24:00, 1.0,
    For: WinterDesignDay,
    Until: 24:00, 0.0,
    For: Saturday Sunday Holidays AllOtherDays,
    Until: 24:00, 0.0;

! Schedule Warehouse Receptacle,
! MODIFIED for increased off-hours plug loads (to account for more IT and security equipment)
! Modified to make Saturday = Sunday/Holidays
! Hours: Weekly: 56.3, Yearly: 2936
 Schedule:Compact,
    BLDG_EQUIP_SCH, !Warehouse
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 07:00, 0.2,
    Until: 08:00, 0.5,
    Until: 17:00, 0.9,
    Until: 24:00, 0.2,
    For: SummerDesignDay,
    Until: 24:00, 1.0,
    For: WinterDesignDay,
    Until: 24:00, 0.0,
    For: Saturday Sunday Holidays AllOtherDays,
    Until: 24:00, 0.2;

! Schedule Elevator
 Schedule:Compact,
    BLDG_ELEVATORS,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 10:00, 0.00,
    Until: 11:00, 0.2,
    Until: 15:00, 0.00,
    Until: 16:00, 0.2,
    Until: 24:00, 0.00,
    For: Saturday WinterDesignDay,
    Until: 24:00, 0.00,
    For: Sunday Holidays AllOtherDays,
    Until: 24:00, 0.00;

 ! Schedule Warehouse Service Water Heating, ASHRAE 90.1-1989, Section 13  - modified to make Saturday = Sunday/Holidays
!  Equivalent Full-Load Hours: Weekdays 4.29, Saturday/Sunday/Holidays 0.52
Schedule:Compact,
    BLDG_SWH_SCH,!
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 07:00, 0.03,
    Until: 08:00, 0.1,
    Until: 16:00, 0.7,
    Until: 17:00, 0.2,
    Until: 24:00, 0.03,
    For: SummerDesignDay,
    Until: 24:00, 1.0,
    For: WinterDesignDay,
    Until: 24:00, 0.0,
    For: Saturday Sunday Holidays AllOtherDays,
    Until: 24:00, 0.02;

Schedule:Compact,
    SHOWER_SWH_SCH,!
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 16:00, 0.0,
    Until: 17:00, 0.2,
    Until: 24:00, 0.0,
    For: SummerDesignDay,
    Until: 24:00, 1.0,
    For: WinterDesignDay,
    Until: 24:00, 0.0,
    For: Saturday Sunday Holidays AllOtherDays,
    Until: 24:00, 0.02;

Schedule:Compact,
   ACTIVITY_OFFICE_SCH,            !- Name
    Any Number,              !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 130.;

Schedule:Compact,
   ACTIVITY_REPAIRBAY_SCH,            !- Name
    Any Number,              !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 130.;
    
Schedule:Compact,
   ACTIVITY_SCH,            !- Name
    Any Number,              !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 130.;

Schedule:Compact,
    WORK_EFF_SCH,                  !- Name   !- ALWAYS WORKING AT 100%
    Fraction,                      !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 0.0;

Schedule:Compact,
    AIR_VELO_SCH,                  !- Name
    Any Number,                    !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 0.2;

Schedule:Compact,
    CLOTHING_SCH,                  !- Name
    Any Number,                    !- ScheduleType
    Through: 04/30,
    For: AllDays,
    Until: 24:00, 1.0,
    Through: 09/30,
    For: AllDays,
    Until: 24:00, 1.0,
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0;

Schedule:Compact,
    INFIL_REPAIRBAY_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 24:00, 1.0,
    For: Saturday ,
    Until: 24:00, 1.0,
    For: SummerDesignDay,
    Until: 24:00, 1.0,
    For: WinterDesignDay,
    Until: 24:00, 1.0,
    For: Sunday Holidays AllOtherDays,
    Until: 24:00, 1.0;

Schedule:Compact,
    INFIL_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 07:00, 1.0,
    Until: 18:00, 0.1,
    Until: 24:00, 1.0,
    For: SummerDesignDay,
    Until: 24:00, 1.0,
    For: WinterDesignDay,
    Until: 24:00, 1.0,
    For: Saturday Sunday Holidays AllOtherDays,
    Until: 24:00, 1.0;

Schedule:Compact,
    SHADING_SCH,                  !- Name
    Any Number,                    !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 0.0;

Schedule:Compact,
    PlantOnSched,       !- Name
    Any Number,              !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0;

Schedule:Compact,
    FAN_SCH,                 !- Name
    Fraction,                !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0;

Schedule:Compact,
    UTSCAvailSched,    !- Name
    Fraction,                !- ScheduleType
    Through: 5/31,
    For: AllDays,
    Until: 24:00, 1.0,
    Through: 10/1,
    For: AllDays,
    Until: 24:00, 0.0,
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0;

Schedule:Compact,
    CoolingCoilAvailSched,                 !- Name
    Fraction,                !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0;
    
Schedule:Compact,
    RadFlrAvailSched,    !- Name
    Fraction,                !- ScheduleType
    Through: 5/31,
    For: AllDays,
    Until: 24:00, 1.0,
    Through: 8/31,
    For: AllDays,
    Until: 24:00, 0.0,
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0;

Schedule:Compact,
    HTGSETP_REPAIRBAY_SCH,             !- Name
    Temperature,             !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 13.0;

Schedule:Compact,         ! - Modified for no cooling
    CLGSETP_REPAIRBAY_SCH,          !- Name
    Temperature,          !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 100.0;
    
    
Schedule:Compact,
    HTGSETP_MECH_SCH,             !- Name
    Temperature,             !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 4.44;

Schedule:Compact,         ! - Modified for no cooling
    CLGSETP_MECH_SCH,          !- Name
    Temperature,          !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 100.0;

Schedule:Compact,
    FreeHeatingSetpoints,!- Name
    Temperature,             !- ScheduleType
    Through: 12/31,          !- Complex Field #1
    For: AllDays,            !- Complex Field #2
    Until: 24:00,            !- Complex Field #3
    13.0;                    !- Complex Field #4

Schedule:Compact,
    HTGSETP_OFFICE_SCH,             !- Name
    Temperature,             !- ScheduleType
    Through: 12/31,
    For: Weekdays ,
    Until: 07:00, 12.78,
    Until: 17:00, 20.0,
    Until: 24:00, 12.78,
    For SummerDesignDay,
    Until: 24:00, 12.78,
    For WinterDesignDay,
    Until: 24:00, 20.0,
    For: Saturday Sunday Holidays AllOtherDays,
    Until: 24:00, 12.78;

Schedule:Compact,         ! - Modified for no cooling
    CLGSETP_OFFICE_SCH,          !- Name
    Temperature,          !- ScheduleType
    Through: 12/31,
    For: Weekdays ,
    Until: 07:00, 32.22,
    Until: 17:00, 23.89,
    Until: 24:00, 32.22,
    For SummerDesignDay,
    Until: 24:00, 23.89,
    For WinterDesignDay,
    Until: 24:00, 32.22,
    For: Saturday Sunday Holidays AllOtherDays,
    Until: 24:00, 32.22;

Schedule:Compact,
    HTGSETP_CONSBENCH_SCH,             !- Name
    Temperature,             !- ScheduleType
    Through: 12/31,
    For: Weekdays ,
    Until: 07:00, 12.78,
    Until: 17:00, 20.0,
    Until: 24:00, 12.78,
    For SummerDesignDay,
    Until: 24:00, 12.78,
    For WinterDesignDay,
    Until: 24:00, 20.0,
    For: Saturday Sunday Holidays AllOtherDays,
    Until: 24:00, 12.78;

Schedule:Compact,
    HTGSETP_CONSBENCH_RAD_SCH,             !- Name
    Temperature,             !- ScheduleType
    Through: 12/31,
    For: Weekdays ,
    Until: 06:00, 13.,
    Until: 19:00, 18.0,
    Until: 24:00, 13.,
    For SummerDesignDay,
    Until: 24:00, 13.,
    For WinterDesignDay,
    Until: 24:00, 21.0,
    For: Saturday Sunday Holidays AllOtherDays,
    Until: 24:00, 13.;

Schedule:Compact,         ! - Modified for no cooling
    CLGSETP_CONSBENCH_SCH,          !- Name
    Temperature,          !- ScheduleType
    Through: 12/31,
    For: Weekdays ,
    Until: 07:00, 32.22,
    Until: 17:00, 23.89,
    Until: 24:00, 32.22,
    For SummerDesignDay,
    Until: 24:00, 23.89,
    For WinterDesignDay,
    Until: 24:00, 32.22,
    For: Saturday Sunday Holidays AllOtherDays,
    Until: 24:00, 32.22;

Schedule:Compact,
    Humidity Setpoint Schedule,  !- Name
    Humidity,                !- ScheduleType
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 24:00,
    50,
    For: Saturday WinterDesignDay,
    Until: 24:00,
    50,
    For: Sunday Holidays AllOtherDays,
    Until: 24:00,
    50;

Schedule:Compact,
    MinOA_MotorizedDamper_Sched,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 07:00, 0.0,
    Until: 17:00, 1.0,
    Until: 24:00, 0.0,
    For: WinterDesignDay,
    Until: 24:00, 1.0,
    For: Saturday Sunday Holidays AllOtherDays,
    Until: 24:00, 0.0;

Schedule:Compact,
    MinOA_Sched,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0;

Schedule:Compact,
    Dual Zone Control Type Sched,
    Temperature,             !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 4;

Schedule:Compact,
    Heating Control Type Sched,
    Temperature,             !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1;

Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,                         !- ScheduleType
    Through: 3/31,
    For: AllDays,
    Until: 24:00, 13.0,
    Through: 9/30,
    For: AllDays,
    Until: 24:00, 16.0,
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 13.0;

Schedule:Compact,
    CW-Loop-Temp-Schedule,      !- Name
    Temperature,                !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 6.7;

Schedule:Compact,
    HW-Loop-Temp-Schedule,  !- Name
    Temperature,  !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 60.;
Schedule:Compact,
    HWRad-Loop-Temp-Schedule,  !- Name
    Temperature,  !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 60.;

Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,  !- Name
    Temperature,  !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 40.0;

##enddef

##def Army_DFAC_Schedules_EISA2007[]
!Editted August 2010

Schedule:Compact,
    ALWAYS_ON,        
    Fraction,         
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0;

Schedule:Compact,
    ALWAYS_OFF,      
    Fraction,        
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 0.0;

Schedule:Compact,
    Dining_OCC_SCH,
    Fraction,
    Through: 12/31,
    For: WinterDesignDays,
    Until: 24:00, 0.00,
    For: SummerDesignDays,
    Until: 24:00, 1.00,
    For: AllOtherDays,
    Until: 04:00, 0.00,
    Until: 06:00, 0.05,
    Until: 07:00, 0.75,
    Until: 08:00, 0.375,
    Until: 11:00, 0.05,
    Until: 12:00, 1.00,
    Until: 13:00, 0.50,
    Until: 16:00, 0.05,
    Until: 17:00, 0.40,
    Until: 18:00, 0.20,
    Until: 20:00, 0.05,
    Until: 24:00, 0.00;

Schedule:Compact,
    Servery_OCC_SCH,
    Fraction,
    Through: 12/31,
    For: WinterDesignDays,
    Until: 24:00, 0.00,
    For: SummerDesignDays,
    Until: 24:00, 1.00,
    For: AllOtherDays,
    Until: 02:00, 0.00,
    Until: 05:00, 0.10,
    Until: 07:00, 0.75,
    Until: 08:00, 0.375,
    Until: 11:00, 0.10,
    Until: 12:00, 1.00,
    Until: 13:00, 0.50,
    Until: 16:00, 0.10,
    Until: 17:00, 0.40,
    Until: 18:00, 0.20,
    Until: 20:00, 0.05,
    Until: 24:00, 0.00;

Schedule:Compact,
    Kitchen_OCC_SCH,
    Fraction,
    Through: 12/31,
    For: WinterDesignDays,
    Until: 24:00, 0.00,
    For: SummerDesignDays,
    Until: 24:00, 1.00,
    For: AllOtherDays,
    Until: 02:00, 0.00,
    Until: 05:00, 0.50,
    Until: 09:00, 0.90,
    Until: 10:00, 0.50,
    Until: 13:00, 0.90,
    Until: 15:00, 0.50,
    Until: 18:00, 0.90,
    Until: 19:00, 0.50,
    Until: 20:00, 0.30,
    Until: 24:00, 0.00;

Schedule:Compact,
    CarryOut_OCC_SCH,
    Fraction,
    Through: 12/31,
    For: WinterDesignDays,
    Until: 24:00, 0.00,
    For: SummerDesignDays,
    Until: 24:00, 1.00,
    For: AllOtherDays,
    Until: 04:00, 0.00,
    Until: 07:00, 0.50,
    Until: 08:00, 0.90,
    Until: 10:00, 0.50,
    Until: 13:00, 0.90,
    Until: 15:00, 0.50,
    Until: 18:00, 0.90,
    Until: 19:00, 0.50,
    Until: 21:00, 0.30,
    Until: 24:00, 0.00;

Schedule:Compact,
    Office_OCC_SCH,
    Fraction,
    Through: 12/31,
    For: WinterDesignDays,
    Until: 24:00, 0.00,
    For: SummerDesignDays,
    Until: 24:00, 1.00,
    For: AllOtherDays,
    Until: 04:00, 0.00,
    Until: 05:00, 0.10,
    Until: 06:00, 0.30,
    Until: 08:00, 0.75,
    Until: 11:00, 0.30,
    Until: 13:00, 0.75,
    Until: 16:00, 0.30,
    Until: 18:00, 0.75,
    Until: 20:00, 0.30,
    Until: 24:00, 0.00;

Schedule:Compact,
    Office_Equip_Sch,       
    Fraction,         
    Through: 12/31,
    For: WinterDesignDays,
    Until: 24:00, 0.00,
    For: SummerDesignDays,
    Until: 24:00, 1.00,
    For: AllOtherDays,
    Until: 07:00, 0.30,
    Until: 09:00, 0.50,
    Until: 18:00, 0.30,
    Until: 19:00, 0.50,
    Until: 20:00, 0.60,
    Until: 22:00, 0.70,
    Until: 23:00, 0.50,
    Until: 24:00, 0.30;

Schedule:Compact,
    DFAC_Equip_Sch,      
    Fraction,         
    Through: 12/31,
    For: WinterDesignDays,
    Until: 24:00, 0.00,
    For: SummerDesignDays,
    Until: 24:00, 1.00,
    For: AllOtherDays,
    Until: 05:00, 0.20,
    Until: 18:00, 0.80,
    Until: 24:00, 0.20;

Schedule:Compact,
    Kitchen_Equip_Sch,
    Fraction,
    Through: 12/31,
    For: WinterDesignDays,
    Until: 24:00, 0.00,
    For: SummerDesignDays,
    Until: 24:00, 1.00,
    For: AllOtherDays,
    Until: 02:00, 0.144,
    Until: 03:00, 0.178,
    Until: 04:00, 0.334,
    Until: 05:00, 0.451,
    Until: 06:00, 0.424,
    Until: 07:00, 0.861,
    Until: 08:00, 0.738,
    Until: 09:00, 0.765,
    Until: 10:00, 0.334,
    Until: 11:00, 0.436,
    Until: 12:00, 0.424,
    Until: 13:00, 0.861,
    Until: 14:00, 0.765,
    Until: 15:00, 0.223,
    Until: 16:00, 0.436,
    Until: 17:00, 1.00,
    Until: 18:00, 0.982,
    Until: 19:00, 0.715,
    Until: 24:00, 0.144;

Schedule:Compact,
    LowE_Kitchen_Equip_Sch,
    Fraction,
    Through: 12/31,
    For: WinterDesignDays,
    Until: 24:00, 0.00,
    For: SummerDesignDays,
    Until: 24:00, 1.00,
    For: AllOtherDays,
    Until: 02:00, 0.058,
    Until: 03:00, 0.096,
    Until: 04:00, 0.267,
    Until: 05:00, 0.396,
    Until: 06:00, 0.366,
    Until: 07:00, 0.847,
    Until: 08:00, 0.712,
    Until: 09:00, 0.742,
    Until: 10:00, 0.267,
    Until: 11:00, 0.379,
    Until: 12:00, 0.366,
    Until: 13:00, 0.847,
    Until: 14:00, 0.742,
    Until: 15:00, 0.145,
    Until: 16:00, 0.380,
    Until: 17:00, 1.000,
    Until: 18:00, 0.981,
    Until: 19:00, 0.686,
    Until: 24:00, 0.058;  

Schedule:Compact,
    AllE_Kitchen_Equip_Sch,
    Fraction,
    Through: 12/31,
    For: WinterDesignDays,
    Until: 24:00, 0.00,
    For: SummerDesignDays,
    Until: 24:00, 1.00,
    For: AllOtherDays,
    Until: 02:00, 0.017,
    Until: 03:00, 0.085,
    Until: 04:00, 0.244,
    Until: 05:00, 0.300,
    Until: 06:00, 0.243,
    Until: 07:00, 0.430,
    Until: 08:00, 0.694,
    Until: 09:00, 0.887,
    Until: 10:00, 0.785,
    Until: 11:00, 0.768,
    Until: 12:00, 0.310,
    Until: 13:00, 0.469,
    Until: 14:00, 0.680,
    Until: 15:00, 0.483,
    Until: 16:00, 0.164,
    Until: 17:00, 0.293,
    Until: 18:00, 0.287,
    Until: 19:00, 0.201,
    Until: 24:00, 0.017;  

Schedule:Compact,
    Kitchen_GasEquip_Sch,
    Fraction,
    Through: 12/31,
    For: WinterDesignDays,
    Until: 24:00, 0.00,
    For: SummerDesignDays,
    Until: 24:00, 1.00,
    For: AllOtherDays,
    Until: 02:00, 0.006,
    Until: 03:00, 0.107,
    Until: 04:00, 0.187,
    Until: 05:00, 0.201,
    Until: 06:00, 0.128,
    Until: 07:00, 0.195,
    Until: 08:00, 0.743,
    Until: 09:00, 0.976,
    Until: 10:00, 1.000,
    Until: 11:00, 0.913,
    Until: 12:00, 0.348,
    Until: 13:00, 0.328,
    Until: 14:00, 0.667,
    Until: 15:00, 0.669,
    Until: 16:00, 0.029,
    Until: 17:00, 0.000,
    Until: 24:00, 0.006;    

Schedule:Compact,
    LowE_Kitchen_GasEquip_Sch,
    Fraction,
    Through: 12/31,
    For: WinterDesignDays,
    Until: 24:00, 0.00,
    For: SummerDesignDays,
    Until: 24:00, 1.00,
    For: AllOtherDays,
    Until: 02:00, 0.008,
    Until: 03:00, 0.139,
    Until: 04:00, 0.243,
    Until: 05:00, 0.261,
    Until: 06:00, 0.161,
    Until: 07:00, 0.245,
    Until: 08:00, 0.731,
    Until: 09:00, 0.972,
    Until: 10:00, 1.000,
    Until: 11:00, 0.955,
    Until: 12:00, 0.380,
    Until: 13:00, 0.393,
    Until: 15:00, 0.766,
    Until: 16:00, 0.038,
    Until: 17:00, 0.008,
    Until: 24:00, 0.008;
 
 Schedule:Compact,
    Servery_Equip_Sch,
    Fraction,
    Through: 12/31,
    For: WinterDesignDays,
    Until: 24:00, 0.00,
    For: SummerDesignDays,
    Until: 24:00, 1.00,
    For: AllOtherDays,
    Until: 03:00, 0.103,
    Until: 04:00, 0.570,
    Until: 05:00, 0.939,
    Until: 06:00, 1.000,
    Until: 07:00, 0.820,
    Until: 08:00, 0.592,
    Until: 09:00, 0.920,
    Until: 10:00, 0.683,
    Until: 11:00, 0.760,
    Until: 12:00, 0.801,
    Until: 13:00, 0.772,
    Until: 14:00, 0.665,
    Until: 15:00, 0.680,
    Until: 16:00, 0.755,
    Until: 17:00, 0.746,
    Until: 18:00, 0.278,
    Until: 24:00, 0.103;

Schedule:Compact,
    LowE_Servery_Equip_Sch,
    Fraction,
    Through: 12/31,
    For: WinterDesignDays,
    Until: 24:00, 0.00,
    For: SummerDesignDays,
    Until: 24:00, 1.00,
    For: AllOtherDays,
    Until: 03:00, 0.095,
    Until: 04:00, 0.595,
    Until: 05:00, 0.935,
    Until: 06:00, 1.000,
    Until: 07:00, 0.809,
    Until: 08:00, 0.728,
    Until: 09:00, 0.789,
    Until: 10:00, 0.640,
    Until: 11:00, 0.700,
    Until: 12:00, 0.728,
    Until: 13:00, 0.702,
    Until: 14:00, 0.610,
    Until: 15:00, 0.629,
    Until: 16:00, 0.705,
    Until: 17:00, 0.672,
    Until: 18:00, 0.282,
    Until: 24:00, 0.081;
    
Schedule:Compact,
    AllE_Servery_Equip_Sch,
    Fraction,
    Through: 12/31,
    For: WinterDesignDays,
    Until: 24:00, 0.00,
    For: SummerDesignDays,
    Until: 24:00, 1.00,
    For: AllOtherDays,
    Until: 03:00, 0.087,
    Until: 04:00, 0.542,
    Until: 05:00, 0.857,
    Until: 06:00, 0.917,
    Until: 07:00, 0.741,
    Until: 08:00, 0.668,
    Until: 09:00, 0.723,
    Until: 10:00, 0.626,
    Until: 11:00, 0.720,
    Until: 12:00, 0.707,
    Until: 13:00, 0.644,
    Until: 14:00, 0.559,
    Until: 15:00, 0.577,
    Until: 16:00, 0.730,
    Until: 17:00, 0.700,
    Until: 18:00, 0.258,
    Until: 24:00, 0.087;
    
Schedule:Compact,
    Servery_GasEquip_Sch,
    Fraction,
    Through: 12/31,
    For: WinterDesignDays,
    Until: 24:00, 0.00,
    For: SummerDesignDays,
    Until: 24:00, 1.00,
    For: AllOtherDays,
    Until: 09:00, 0.209,
    Until: 10:00, 0.569,
    Until: 11:00, 0.930,
    Until: 12:00, 0.569,
    Until: 15:00, 0.209,
    Until: 17:00, 1.000,
    Until: 24:00, 0.209;

Schedule:Compact,
    LowE_Servery_GasEquip_Sch,
    Fraction,
    Through: 12/31,
    For: WinterDesignDays,
    Until: 24:00, 0.00,
    For: SummerDesignDays,
    Until: 24:00, 1.00,
    For: AllOtherDays,
    Until: 09:00, 0.209,
    Until: 10:00, 0.569,
    Until: 11:00, 0.930,
    Until: 12:00, 0.569,
    Until: 15:00, 0.209,
    Until: 17:00, 1.000,
    Until: 24:00, 0.209;

Schedule:Compact,
    CarryOut_Equip_Sch,
    Fraction,
    Through: 12/31,
    For: WinterDesignDays,
    Until: 24:00, 0.00,
    For: SummerDesignDays,
    Until: 24:00, 1.00,
    For: AllOtherDays,
    Until: 05:00, 0.132,
    Until: 06:00, 0.287,
    Until: 07:00, 0.391,
    Until: 08:00, 0.495,
    Until: 09:00, 0.785,
    Until: 10:00, 0.728,
    Until: 11:00, 1.000,
    Until: 12:00, 0.657,
    Until: 15:00, 0.785,
    Until: 16:00, 1.000,
    Until: 17:00, 0.657,
    Until: 19:00, 0.576,
    Until: 20:00, 0.287,
    Until: 24:00, 0.132;

Schedule:Compact,
    LowE_CarryOut_Equip_Sch,
    Fraction,
    Through: 12/31,
    For: WinterDesignDays,
    Until: 24:00, 0.00,
    For: SummerDesignDays,
    Until: 24:00, 1.00,
    For: AllOtherDays,
    Until: 05:00, 0.050,
    Until: 06:00, 0.354,
    Until: 07:00, 0.560,
    Until: 08:00, 0.765,
    Until: 09:00, 1.000,
    Until: 10:00, 0.888,
    Until: 12:00, 0.748,
    Until: 15:00, 1.000,
    Until: 17:00, 0.748,
    Until: 19:00, 0.589,
    Until: 20:00, 0.354,
    Until: 24:00, 0.050;
 
 Schedule:Compact,
    Dining_Equip_Sch,
    Fraction,
    Through: 12/31,
    For: WinterDesignDays,
    Until: 24:00, 0.00,
    For: SummerDesignDays,
    Until: 24:00, 1.00,
    For: AllOtherDays,
    Until: 04:00, 0.000,
    Until: 05:00, 0.228,
    Until: 06:00, 1.000,
    Until: 07:00, 0.772,
    Until: 09:00, 0.000,
    Until: 10:00, 0.114,
    Until: 11:00, 0.772,
    Until: 12:00, 0.658,
    Until: 15:00, 0.000,
    Until: 16:00, 0.666,
    Until: 17:00, 0.772,
    Until: 18:00, 0.543,
    Until: 24:00, 0.100;

Schedule:Compact,
    LowE_Dining_Equip_Sch,
    Fraction,
    Through: 12/31,
    For: WinterDesignDays,
    Until: 24:00, 0.00,
    For: SummerDesignDays,
    Until: 24:00, 1.00,
    For: AllOtherDays,
    Until: 04:00, 0.000,
    Until: 05:00, 0.228,
    Until: 06:00, 1.000,
    Until: 07:00, 0.772,
    Until: 09:00, 0.000,
    Until: 10:00, 0.114,
    Until: 11:00, 0.772,
    Until: 12:00, 0.658,
    Until: 15:00, 0.000,
    Until: 16:00, 0.666,
    Until: 17:00, 0.772,
    Until: 18:00, 0.543,
    Until: 24:00, 0.000;

Schedule:Compact,
    Dishwash_Equip_Sch,
    Fraction,
    Through: 12/31,
    For: WinterDesignDays,
    Until: 24:00, 0.00,
    For: SummerDesignDays,
    Until: 24:00, 1.00,
    For: AllOtherDays,
    Until: 06:00, 0.000,
    Until: 07:00, 0.503,
    Until: 08:00, 1.000,
    Until: 11:00, 0.199,
    Until: 13:00, 1.000,
    Until: 16:00, 0.199,
    Until: 17:00, 0.503,
    Until: 18:00, 0.497,
    Until: 24:00, 0.000;

Schedule:Compact,
    Dining_Light_Sch,
    Fraction,
    Through: 12/31,
    For: WinterDesignDays,
    Until: 24:00, 0.00,
    For: SummerDesignDays,
    Until: 24:00, 1.00,
    For: Weekdays ,
    Until: 04:00, 0.05,
    Until: 06:00, 0.50,
    Until: 18:00, 0.90,
    Until: 20:00, 0.50,
    Until: 24:00, 0.05,
    For: Saturday ,
    Until: 04:00, 0.05,
    Until: 06:00, 0.50,
    Until: 18:00, 0.90,
    Until: 20:00, 0.50,
    Until: 24:00, 0.05,
    For: Sunday Holidays AllOtherDays,
    Until: 04:00, 0.05,
    Until: 06:00, 0.50,
    Until: 18:00, 0.90,
    Until: 20:00, 0.50,
    Until: 24:00, 0.05;

Schedule:Compact,
    Kitchen_Light_Sch,
    Fraction,
    Through: 12/31,
    For: WinterDesignDays,
    Until: 24:00, 0.00,
    For: SummerDesignDays,
    Until: 24:00, 1.00,
    For: AllOtherDays,
    Until: 02:00, 0.10,
    Until: 04:00, 0.50,
    Until: 19:00, 1.00,
    Until: 20:00, 0.50,
    Until: 24:00, 0.10;

Schedule:Compact,
    Servery_Light_Sch,
    Fraction,
    Through: 12/31,
    For: WinterDesignDays,
    Until: 24:00, 0.00,
    For: SummerDesignDays,
    Until: 24:00, 1.00,
    For: AllOtherDays,
    Until: 02:00, 0.10,
    Until: 04:00, 0.50,
    Until: 19:00, 1.00,
    Until: 20:00, 0.50,
    Until: 24:00, 0.10;

Schedule:Compact,
    Storage_Light_Sch,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 03:00, 0.05,
    Until: 20:00, 0.50,
    Until: 24:00, 0.05;

Schedule:Compact,
    Office_Light_Sch,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 03:00, 0.05,
    Until: 04:00, 0.30,
    Until: 18:00, 0.95,
    Until: 20:00, 0.50,
    Until: 24:00, 0.05;

Schedule:Compact,
    CarryOut_Light_Sch,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 05:00, 0.10,
    Until: 19:00, 0.95,
    Until: 21:00, 0.50,
    Until: 24:00, 0.10;

Schedule:Compact,
    Dishwash_SWH_Sch,      
    Fraction,       
    Through: 12/31,
    For: AllDays,
    Until: 06:00, 0.00,
    Until: 07:00, 0.50,
    Until: 08:00, 1.00,
    Until: 11:00, 0.20,
    Until: 13:00, 1.00,
    Until: 16:00, 0.20,
    Until: 17:00, 0.50,
    Until: 18:00, 0.50,
    Until: 24:00, 0.00;

Schedule:Compact,
    DFAC_SWH_Sch,      
    Fraction,        
    Through: 12/31,
    For: AllDays,
    Until: 03:00, 0.00,
    Until: 06:00, 0.25,
    Until: 20:00, 0.25,
    Until: 24:00, 0.00;

Schedule:Compact,
    Kitchen_SWH_Sch,     
    Fraction,         
    Through: 12/31,
    For: AllDays,
    Until: 03:00, 0.00,
    Until: 06:00, 0.25,
    Until: 20:00, 0.25,
    Until: 24:00, 0.00;

Schedule:Compact,
    DFAC_HTGSETP_SCH,          
    Temperature,        
    Through: 12/31,
    For: AllDays ,
    Until: 02:00, 13.,
    Until: 20:00, 20.,
    Until: 24:00, 13.;

Schedule:Compact,
    DFAC_CLGSETP_SCH,          
    Temperature,          
    Through: 12/31,
    For: AllDays ,
    Until: 02:00, 32.,
    Until: 20:00, 25.5,
    Until: 24:00, 32.;

Schedule:Compact,
    Kitchen_HTGSETP_SCH,         
    Temperature,            
    Through: 12/31,
    For: AllDays ,
    Until: 01:00, 13.,
    Until: 20:00, 20.,
    Until: 24:00, 13.;

Schedule:Compact,
    Kitchen_CLGSETP_SCH,          
    Temperature,
    Through: 12/31,
    For: AllDays ,
    Until: 02:00, 32.,
    Until: 20:00, 26.7,
    Until: 24:00, 32.;

Schedule:Compact,
    CarryOut_HTGSETP_SCH,           
    Temperature,             
    Through: 12/31,
    For: AllDays ,
    Until: 04:00, 13.,
    Until: 21:00, 20.,
    Until: 24:00, 13.;

Schedule:Compact,
    CarryOut_CLGSETP_SCH,        
    Temperature,            
    Through: 12/31,
    For: AllDays ,
    Until: 04:00, 32.,
    Until: 21:00, 25.5,
    Until: 24:00, 32.;

Schedule:Compact,
    Mech_HTGSETP_SCH,        
    Temperature,        
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 4.44;

Schedule:Compact,         
    Mech_CLGSETP_SCH,         
    Temperature,          
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 100.0;


Schedule:Compact,
    HVACOperationSchd, !
    on/off,
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0;

Schedule:Compact,
    DFAC_INFIL_SCH,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 02:00, 1,
    Until: 20:00, 0.1,
    Until: 24:00, 1;

Schedule:Compact,
    Kitchen_INFIL_SCH,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 02:00, 1,
    Until: 20:00, 0.1,
    Until: 24:00, 1;

Schedule:Compact,
    CarryOut_INFIL_SCH,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 04:00, 1,
    Until: 21:00, 0.1,
    Until: 24:00, 1;

Schedule:Compact,
    SHADING_SCH,           
    Any Number,                  
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 0.0;

Schedule:Compact,
    PlantOnSched,      
    Any Number,            
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0;

Schedule:Compact,
    FAN_SCH,               
    On/Off,                
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0;

Schedule:Compact,
    Kitchen_Fan_Sch,
    On/Off,
    Through: 12/31,
    For: AllDays,
    Until: 02:00, 0.00,
    Until: 18:00, 1.00,
    Until: 24:00, 0.00;

Schedule:Compact,
    Servery_Fan_Sch,
    On/Off,
    Through: 12/31,
    For: AllDays,
    Until: 02:00, 0.000,
    Until: 18:00, 1.000,
    Until: 24:00, 0.000;

Schedule:Compact,
    CarryOut_Fan_Sch,
    On/Off,
    Through: 12/31,
    For: AllDays,
    Until: 04:00, 0.00,
    Until: 21:00, 1.00,
    Until: 24:00, 0.00;

Schedule:Compact,
    Dishwash_Fan_Sch,
    On/Off,
    Through: 12/31,
    For: AllDays,
    Until: 05:00, 0.000,
    Until: 18:00, 1.000,
    Until: 24:00, 0.000;

Schedule:Compact,
    Kitchen_Exhaust_Sch,
    On/Off,
    Through: 12/31,
    For: AllDays,
    Until: 02:00, 0.00,
    Until: 18:00, 1.00,
    Until: 24:00, 0.00;

Schedule:Compact,
    Kitchen_Exhaust_DCV_Sch,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 02:00, 0.00,
    Until: 05:00, 0.25,
    Until: 08:00, 1.00,
    Until: 10:00, 0.25,
    Until: 13:00, 1.00,
    Until: 15:00, 0.25,
    Until: 18:00, 1.00,
    Until: 24:00, 0.00;
    
Schedule:Compact,
    Servery_Exhaust_Sch,
    On/Off,
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 0.000;

Schedule:Compact,
    CarryOut_Exhaust_Sch,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 04:00, 0.00,
    Until: 20:00, 1.00,
    Until: 24:00, 0.00;

Schedule:Compact,
    CarryOut_Exhaust_DCV_Sch,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 04:00, 0.00,
    Until: 08:00, 1.00,
    Until: 10:00, 0.25,
    Until: 12:00, 1.00,
    Until: 15:00, 0.25,
    Until: 20:00, 1.00,
    Until: 24:00, 0.00;

Schedule:Compact,
    Dishwash_Exhaust_Sch,
    On/Off,
    Through: 12/31,
    For: AllDays,
    Until: 06:00, 0.000,
    Until: 18:00, 1.000,
    Until: 24:00, 0.000;

Schedule:Compact,
    Dining_AirXfer_Sch,            
    Temperature,           
    Through: 12/31,
    For: AllDays ,
    Until: 05:00, 0.0,
    Until: 18:00, 1.0,
    Until: 24:00, 0.0;

Schedule:Compact,
    MinOA_Sched,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 05:00, 0.0,
    Until: 18:00, 1.0,
    Until: 24:00, 0.0;

Schedule:Compact,
    Dishwash_MinOA_Sched,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 06:00, 0.0,
    Until: 18:00, 1.0,
    Until: 24:00, 0.0;

Schedule:Compact,
    Kitchen_MinOA_Sched,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 02:00, 0.0,
    Until: 18:00, 1.0,
    Until: 20:00, 0.10,
    Until: 24:00, 0.0;

Schedule:Compact,
    Kitchen_MinOA_DCV_Sched,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 02:00, 0.00,
    Until: 05:00, 0.50,
    Until: 08:00, 1.00,
    Until: 10:00, 0.50,
    Until: 13:00, 1.00,
    Until: 15:00, 0.50,
    Until: 18:00, 1.00,
    Until: 20:00, 0.10,
    Until: 24:00, 0.00;

Schedule:Compact,
    Servery_MinOA_Sched,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 02:00, 0.000,
    Until: 04:00, 0.213,
    Until: 05:00, 1.000,
    Until: 07:00, 0.651,
    Until: 10:00, 0.801,
    Until: 17:00, 0.975,
    Until: 18:00, 0.762,
    Until: 24:00, 0.000;

Schedule:Compact,
    CarryOut_MinOA_Sched,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 04:00, 0.0,
    Until: 20:00, 1.0,
    Until: 24:00, 0.0;

Schedule:Compact,
    CarryOut_MinOA_DCV_Sched,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 04:00, 0.00,
    Until: 08:00, 1.00,
    Until: 10:00, 0.50,
    Until: 12:00, 1.00,
    Until: 15:00, 0.50,
    Until: 20:00, 1.00,
    Until: 24:00, 0.00;

Schedule:Compact,
    ReheatCoilAvailSched,   
    Fraction,                
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0;

Schedule:Compact,
    CoolingCoilAvailSched,              
    Fraction,               
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0;

Schedule:Compact,
    Humidity Setpoint Schedule,
    Humidity,              
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 24:00,
    50,
    For: Saturday WinterDesignDay,
    Until: 24:00,
    50,
    For: Sunday Holidays AllOtherDays,
    Until: 24:00,
    50;

Schedule:Compact,
    Dual Zone Control Type Sched,
    Temperature,             !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 4;

Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,                         !- ScheduleType
    Through: 3/31,
    For: AllDays,
    Until: 24:00, 16.0,
    Through: 9/30,
    For: AllDays,
    Until: 24:00, 13.0,
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 16.0;

Schedule:Compact,
    CW-Loop-Temp-Schedule,      !- Name
    Temperature,                !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 6.7;
Schedule:Compact,
    HW-Loop-Temp-Schedule,  !- Name
    Temperature,  !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 60.;
Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,  !- Name
    Temperature,  !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 16.0;
Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 100.;
Schedule:Compact,
    Kitchen_ACTIVITY_SCH,            !- Name
    Any Number,              !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 200.;
Schedule:Compact,
    WORK_EFF_SCH,                  !- Name   !- ALWAYS WORKING AT 100%
    Fraction,                      !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 0.0;
Schedule:Compact,
    AIR_VELO_SCH,                  !- Name
    Any Number,                    !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 0.2;
Schedule:Compact,
    CLOTHING_SCH,                  !- Name
    Any Number,                    !- ScheduleType
    Through: 04/30,
     For: AllDays,
     Until: 24:00, 1.0,
    Through: 09/30,
     For: AllDays,
     Until: 24:00, 0.5,
    Through: 12/31,
     For: AllDays,
     Until: 24:00, 1.0;

##enddef

##def Army_COF_Schedules_EISA2007[]

Schedule:Compact,
    ALWAYS_ON,        !- Name
    Fraction,         !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0;

Schedule:Compact,
    ALWAYS_OFF,        !- Name
    Fraction,         !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 0.0;
    
Schedule:Compact,
    MECH_HTGSETP_SCH,             !- Name
    Temperature,             !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 4.44;

Schedule:Compact,         ! - Modified for no cooling
    MECH_CLGSETP_SCH,          !- Name
    Temperature,          !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 100.0;

! Schedule Office Lighting,  ASHRAE 90.1-1989, Section 13 w/addenda
 Schedule:Compact,
    BLDG_LIGHT_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 07:00, 0.04,
    Until: 17:00, 0.9,
    Until: 24:00, 0.04,
    For: SummerDesignDay,
    Until:24:00,  1.0,
    For: WinterDesignDay,
    Until: 24:00, 0.0,
    For: Saturday Sunday Holidays AllOtherDays,
    Until: 24:00, 0.04;
    
Schedule:Compact,
    STORAGE_LIGHT_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 07:00, 0.04,
    Until: 17:00, 0.4,
    Until: 24:00, 0.04,
    For: SummerDesignDay,
    Until:24:00,  1.0,
    For: WinterDesignDay,
    Until: 24:00, 0.0,
    For: Saturday Sunday Holidays AllOtherDays,
    Until: 24:00, 0.04;

! Schedule Office Receptacle,  ASHRAE 90.1-1989, Section 13
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
! Hours: Weekly: 86.15, Yearly: 4492
 Schedule:Compact,
    BLDG_EQUIP_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 06:00, 0.2,
    Until: 07:00, 0.5,
    Until: 17:00, 0.9,
    Until: 24:00, 0.2,
    For: SummerDesignDay,
    Until:24:00,  1.0,
    For: WinterDesignDay,
    Until: 24:00, 0.0,
    For: Saturday Sunday Holidays AllOtherDays,
    Until: 24:00, 0.2;

! Schedule Office Occupancy,
 Schedule:Compact,
    BLDG_OCC_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 08:00, 0.0,
    Until: 09:00, 0.2,
    Until: 13:00, 0.9,
    Until: 14:00, 0.5,
    Until: 18:00, 0.9,
    Until: 19:00, 0.3,
    Until: 24:00, 0.0,
    For: SummerDesignDay,
    Until:24:00,  1.0,
    For: WinterDesignDay,
    Until: 24:00, 0.0,
    For: Saturday Sunday Holidays AllOtherDays,
    Until: 24:00, 0.0;
    
! Schedule Office Occupancy,
 Schedule:Compact,
    ReadiBay_OCC_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 09:00, 0.0,
    Until: 11:00, 0.1,
    Until: 13:00, 0.3,
    Until: 17:00, 0.9,
    Until: 18:00, 0.1,
    Until: 24:00, 0.0,
    For: SummerDesignDay,
    Until: 24:00, 1.0,
    For: WinterDesignDay,
    Until: 24:00, 0.0,
    For: Saturday Sunday Holidays AllOtherDays,
    Until: 24:00, 0.0;

Schedule:Compact,
    HVACOperationSchd,
    on/off,
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0;

Schedule:Compact,
    ExhFan_Sch,
    on/off,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 06:00, 0.0,
    Until: 19:00, 1.0,
    Until: 24:00, 0.0,
    For: Saturday ,
    Until: 06:00, 0.0,
    Until: 18:00, 0.0,
    Until: 24:00, 0.0,
    For: Sunday Holidays AllOtherDays,
    Until: 24:00, 0.0;

Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 120.;

Schedule:Compact,
    WORK_EFF_SCH,                  !- Name   !- ALWAYS WORKING AT 100%
    Fraction,                      !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 0.0;

Schedule:Compact,
    AIR_VELO_SCH,                  !- Name
    Any Number,                    !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 0.2;

Schedule:Compact,
    CLOTHING_SCH,                  !- Name
    Any Number,                    !- ScheduleType
    Through: 04/30,
    For: AllDays,
    Until: 24:00, 1.0,
    Through: 09/30,
    For: AllDays,
    Until: 24:00, 0.5,
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0;

Schedule:Compact,
    INFIL_SCH,
    on/off,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 05:00, 1.0,
    Until: 22:00, 0.1,
    Until: 24:00, 1.0,
    For: WinterDesignDay,
    Until: 07:00, 1.0,
    Until: 18:00, 0.1,
    Until: 24:00, 1.0,
    For: Saturday Sunday Holidays AllOtherDays,
    Until: 24:00, 1.0;

Schedule:Compact,
    SHADING_SCH,                  !- Name
    Any Number,                    !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 0.0;

Schedule:Compact,
    PlantOnSched,       !- Name
    Any Number,              !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0;

Schedule:Compact,
    FAN_SCH,                 !- Name
    Fraction,                !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0;

Schedule:Compact,
    BLDG_HTGSETP_SCH,             !- Name
    Temperature,             !- ScheduleType
    Through: 12/31,
    For: Weekdays WinterDesignDay,
    Until: 24:00, 21.11,
    For SummerDesignDay,
    Until: 24:00, 21.11,
    For: Saturday,
    Until: 24:00, 21.11,
    For: Sunday Holidays AllOtherDays,
    Until: 24:00, 21.11;

Schedule:Compact,
    BLDG_CLGSETP_SCH,             !- Name
    Temperature,             !- ScheduleType
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 24:00, 23.89,
    For: Saturday,
    Until: 24:00, 23.89,
    For WinterDesignDay,
    Until: 24:00, 23.89,
    For: Sunday Holidays AllOtherDays,
    Until: 24:00, 23.89;

Schedule:Compact,
    ReadiBay_HTGSETP_SCH,             !- Name
    Temperature,             !- ScheduleType
    Through: 12/31,
    For: Weekdays WinterDesignDay,
    Until: 24:00, 13.,
    For SummerDesignDay,
    Until: 24:00, 13.,
    For: Saturday,
    Until: 24:00, 13.,
    For: Sunday Holidays AllOtherDays,
    Until: 24:00, 13.;

Schedule:Compact,
    ReadiBay_CLGSETP_SCH,             !- Name
    Temperature,             !- ScheduleType
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 24:00, 26.67,
    For: Saturday,
    Until: 24:00, 26.67,
    For WinterDesignDay,
    Until: 24:00, 26.67,
    For: Sunday Holidays AllOtherDays,
    Until: 24:00, 26.67;

Schedule:Compact,
    Humidity Setpoint Schedule,  !- Name
    Humidity,                !- ScheduleType
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 24:00,
    50,
    For: Saturday WinterDesignDay,
    Until: 24:00,
    50,
    For: Sunday Holidays AllOtherDays,
    Until: 24:00,
    50;

Schedule:Compact,
    MinOA_MotorizedDamper_Sched,
    on/off,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 05:00, 0.0,
    Until: 22:00, 1.0,
    Until: 24:00, 0.0,
    For: WinterDesignDay,
    Until: 07:00, 0.0,
    Until: 18:00, 1.0,
    Until: 24:00, 0.0,
    For: Saturday Sunday Holidays AllOtherDays,
    Until: 24:00, 0.0;

Schedule:Compact,
    MinOA_Sched,
    on/off,
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0;

Schedule:Compact,
    Dual Zone Control Type Sched,
    Temperature,             !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 4;

Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,                         !- ScheduleType
    Through: 3/31,
    For: AllDays,
    Until: 24:00, 16.0,
    Through: 9/30,
    For: AllDays,
    Until: 24:00, 13.0,
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 16.0;

Schedule:Compact,
    CW-Loop-Temp-Schedule,      !- Name
    Temperature,                !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 6.7;

Schedule:Compact,
    HW-Loop-Temp-Schedule,  !- Name
    Temperature,  !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 60.;

Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,  !- Name
    Temperature,  !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 16.0;

Schedule:Compact,
    BLDG_SHW_SCH,        !- Name
    Fraction,         !- ScheduleType
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 07:00, 0.0,
    Until: 08:00, 0.5,
    Until: 17:00, 0.1,
    Until: 18:00, 0.5,
    Until: 24:00, 0.0,
    For: Saturday WinterDesignDay,
    Until: 07:00, 0.0,
    Until: 17:00, 0.00,
    Until: 24:00, 0.0,
    For: Sunday Holidays AllOtherDays,
    Until: 24:00, 0.0;

Schedule:Compact,
  SHW Latent fract sched,  !- Name
  Fraction,  !- Schedule Type
  Through: 12/31,  !-
  For: AllDays,  !-
  Until: 24:00,  !-
  0.0;

Schedule:Compact,
  SHW Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type
  Through: 12/31,  !-
  For: AllDays,  !-
  Until: 24:00,  !-
  0.1;  !-

Schedule:Compact,
  SHW Temp Sched,  !- Name
  Temperature,  !- Schedule Type
  Through: 12/31,  !-
  For: AllDays,  !-
  Until: 24:00,  !-
  43.33;  !-

Schedule:Compact,
  SHW Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type
  Through: 12/31,  !-
  For: AllDays,  !-
  Until: 24:00,  !-
  55;  !-

##enddef

##def Schedule_CBP_Target[]

Schedule:Compact,
  ALWAYS_ON,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 1.0;

Schedule:Compact,
  HVACOperationSchd,
  On/Off,
  Through: 12/31,
  For: AllDays,
  Until: 07:00, 0.0,
  Until: 23:00, 1.0,
  Until: 24:00, 0.0;

Schedule:Compact,
  SalesOperationSchd,
  On/Off,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 1.0;

Schedule:Compact,
  ACTIVITY_SCH,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 120.;

Schedule:Compact,
  WORK_EFF_SCH,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,  0.0;

Schedule:Compact,
  AIR_VELO_SCH,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 0.2;

Schedule:Compact,
  CLOTHING_SCH,
  Any Number,
  Through: 04/30,
  For: AllDays,
  Until: 24:00, 1.0,
  Through: 09/30,
  For: AllDays,
  Until: 24:00, 0.5,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 1.0;

 Schedule:Compact,
  MinRelHumSetSch,
  Humidity,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 30;
  
Schedule:Compact,
  MaxRelHumSetSch,
  Humidity,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 55;

Schedule:Compact,
  Dual Zone Control Type Sched,
  Control Type,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 4;
  
Schedule:Compact,
  BLDG_OCC_SCH,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 05:00, 0.000,
  Until: 07:00, 0.300,
  Until: 08:00, 0.500,
  Until: 10:00, 0.700,
  Until: 13:00, 0.900,
  Until: 16:00, 0.700,
  Until: 18:00, 0.900,
  Until: 20:00, 0.700,
  Until: 22:00, 0.500,
  Until: 24:00, 0.300;

Schedule:Compact,
  SALES_LIGHT_SCH,
  Fraction,
  Through: 08/10,
  For: AllDays,
  Until: 04:00, 0.050,
  Until: 05:00, 0.125,
  Until: 09:00, 0.250,
  Until: 23:00, 1.000,
  Until: 24:00, 0.250,
  Through: 12/31,
  For: AllDays,
  Until: 08:00, 0.250,
  Until: 22:00, 1.000,
  Until: 24:00, 0.250;

Schedule:Compact,
  BLDG_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 09:00, 0.100,
  Until: 22:00, 0.550,
  Until: 24:00, 0.100;

Schedule:Compact,
  CASE_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 08:00, 0.000,
  Until: 22:00, 1.000,
  Until: 24:00, 0.000;

Schedule:Compact,
  EXT_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 04:00, 0.000,
  Until: 09:00, 0.250,
  Until: 23:00, 1.000,
  Until: 24:00, 0.000;

Schedule:Compact,
  BLDG_EQUIP_SCH,
  Fraction,
  Through: 12/31,
  For: WinterDesignDay,
  Until: 24:00, 0.000,
  For: AllOtherDays,
  Until: 07:00, 0.400,
  Until: 23:00, 0.950,
  Until: 24:00, 0.400;

Schedule:Compact,
  MinOA_Sched,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 07:00, 0.000,
  Until: 22:00, 1.000,
  Until: 24:00, 0.000;
  
Schedule:Compact,
  Sales_MinOA_Sched,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 1.000;

Schedule:Compact,
  INFIL_SCH,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 1.000;

Schedule:Compact,
  HTGSETP_SCH,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 07:00, 15.000,
  Until: 22:00, 20.000,
  Until: 24:00, 15.000;

Schedule:Compact,
  CLGSETP_SCH,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 07:00, 27.222,
  Until: 22:00, 23.333,
  Until: 24:00, 27.222;

Schedule:Compact,
  STOCK_HTGSETP_SCH,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 07:00, 15.000,
  Until: 22:00, 18.889,
  Until: 24:00, 15.000;

Schedule:Compact,
  STOCK_CLGSETP_SCH,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 07:00, 27.222,
  Until: 22:00, 23.333,
  Until: 24:00, 27.222;

Schedule:Compact,
  PHARMACY_HTGSETP_SCH,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 07:00, 15.000,
  Until: 22:00, 21.111,
  Until: 24:00, 15.000;

Schedule:Compact,
  PHARMACY_CLGSETP_SCH,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 07:00, 23.889,
  Until: 22:00, 23.333,
  Until: 24:00, 23.889;

Schedule:Compact,
  VESTIBULE_HTGSETP_SCH,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 07:00, 15.000,
  Until: 22:00, 18.333,
  Until: 24:00, 15.000;

Schedule:Compact,
  VESTIBULE_CLGSETP_SCH,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 07:00, 27.222,
  Until: 22:00, 26.667,
  Until: 24:00, 27.222;

##enddef